<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8" />
<meta name="viewport" content="width=device-width, initial-scale=1" />
<title>BACnet_Ethernet_UDP_IP</title>
<meta name="description" content="PDF wrapper for BACnet_Ethernet_UDP_IP. Open the PDF, review the extracted HTML text, and search the converted content.">
<meta name="keywords" content="bacnet, device, driver, default, page, devices, standby, udp, atqms-drvr-doc-d, docx">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://ats-adroit.github.io/mysoftware-help/drivers_html/BACnet_Ethernet_UDP_IP.html">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"TechArticle","name":"BACnet_Ethernet_UDP_IP","description":"PDF wrapper for BACnet_Ethernet_UDP_IP","url":"https://ats-adroit.github.io/mysoftware-help/drivers_html/BACnet_Ethernet_UDP_IP.html","isPartOf":{"@type":"WebSite","name":"Adroit Online Help","url":"https://ats-adroit.github.io/mysoftware-help/"}}</script>
<style>
  :root {
  color-scheme: light dark;
  --bg: #f6f7f9;
  --panel: #ffffff;
  --panel-2: #f7f7f7;
  --text: #222222;
  --muted: #666666;
  --border: #d0d4d8;
  --border-soft: #e3e5e8;
  --link: #0066cc;
}
[data-theme="dark"] {
  --bg: #0f1115;
  --panel: #151922;
  --panel-2: #1b2130;
  --text: #e6e9ef;
  --muted: #a6adbb;
  --border: #c7cbd4;
  --border-soft: #9aa3b2;
  --link: #7bb0ff;
}
html, body { background: var(--bg) !important; color: var(--text) !important; }
body, p, li, td, th, div, span, pre, code, h1, h2, h3, h4, h5, h6 {
  color: var(--text) !important;
}
a, a:visited { color: var(--link) !important; }
table, th, td, hr {
  border-color: var(--border) !important;
}
.popup, .tooltip, .dropdown, .menu, .context, .modal, .panel {
  background: var(--panel) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.popup *, .tooltip *, .dropdown *, .menu *, .context *, .modal *, .panel * {
  color: var(--text) !important;
}
.topbar, .group, .header, pre, code, table {
  background: var(--panel) !important;
}
.nav {
  background: var(--panel-2) !important;
  border-color: var(--border) !important;
}
.note, .small, .meta { color: var(--muted) !important; }
input, select, textarea, button {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
input::placeholder, textarea::placeholder {
  color: var(--muted) !important;
}
.btn, .theme-toggle {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.group h2 { border-bottom-color: var(--border-soft) !important; }
.theme-toggle {
  padding: 6px 8px;
  border: 1px solid var(--border);
  background: var(--panel-2);
  color: var(--text);
  border-radius: 6px;
  cursor: pointer;
  font-size: 12px;
}
  body { font-family: Arial, sans-serif; margin: 20px; color: var(--text); }
  .top { margin-bottom: 12px; }
  .btn { display:inline-block; padding:8px 10px; border:1px solid var(--border); background:var(--panel-2); text-decoration:none; color:var(--text); }
  .viewer { width: 100%; height: 85vh; border: 1px solid var(--border); }
  .note { color:var(--muted); font-size: 12px; margin-top: 8px; }
  details { margin-top: 14px; }
  summary { cursor: pointer; }
  pre { white-space: pre-wrap; word-wrap: break-word; background: var(--panel); border: 1px solid var(--border); padding: 10px; border-radius: 8px; }
  .chapter { margin: 14px 0; padding: 12px; border: 1px solid var(--border); border-radius: 8px; background: var(--panel); }
</style>
</head>
<body>

<div id="help-home-link" style="
  position:fixed;
  top:10px;
  left:10px;
  z-index:9999;
  background:var(--panel-2);
  border:1px solid var(--border);
  padding:6px 10px;
  font-family:Arial, sans-serif;
  font-size:13px;
">
  <a id="backLink" href="../drivers.html" style="text-decoration:none;">&#8592; Back</a>
</div>

<style id="help-theme-style">
:root {
  color-scheme: light dark;
  --bg: #f6f7f9;
  --panel: #ffffff;
  --panel-2: #f7f7f7;
  --text: #222222;
  --muted: #666666;
  --border: #d0d4d8;
  --border-soft: #e3e5e8;
  --link: #0066cc;
}
[data-theme="dark"] {
  --bg: #0f1115;
  --panel: #151922;
  --panel-2: #1b2130;
  --text: #e6e9ef;
  --muted: #a6adbb;
  --border: #c7cbd4;
  --border-soft: #9aa3b2;
  --link: #7bb0ff;
}
html, body { background: var(--bg) !important; color: var(--text) !important; }
body, p, li, td, th, div, span, pre, code, h1, h2, h3, h4, h5, h6 {
  color: var(--text) !important;
}
a, a:visited { color: var(--link) !important; }
table, th, td, hr {
  border-color: var(--border) !important;
}
.popup, .tooltip, .dropdown, .menu, .context, .modal, .panel {
  background: var(--panel) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.popup *, .tooltip *, .dropdown *, .menu *, .context *, .modal *, .panel * {
  color: var(--text) !important;
}
.topbar, .group, .header, pre, code, table {
  background: var(--panel) !important;
}
.nav {
  background: var(--panel-2) !important;
  border-color: var(--border) !important;
}
.note, .small, .meta { color: var(--muted) !important; }
input, select, textarea, button {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
input::placeholder, textarea::placeholder {
  color: var(--muted) !important;
}
.btn, .theme-toggle {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.group h2 { border-bottom-color: var(--border-soft) !important; }
.theme-toggle {
  padding: 6px 8px;
  border: 1px solid var(--border);
  background: var(--panel-2);
  color: var(--text);
  border-radius: 6px;
  cursor: pointer;
  font-size: 12px;
}
</style>
<div id="help-nav" style="
  position:fixed;
  top:10px;
  right:10px;
  z-index:9999;
  background:var(--panel-2);
  border:1px solid var(--border);
  padding:6px 10px;
  font-family:Arial, sans-serif;
  font-size:13px;
">
  <a href="../index.html" style="text-decoration:none;">Help Index</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../drivers.html" style="text-decoration:none;">Drivers</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <button class="theme-toggle" type="button">Dark mode</button>
  <span style="color:#999; margin:0 6px;">|</span><a href="../ai_index.html" style="text-decoration:none;">AI Index</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="https://www.chatbase.co/bpKc860rs1HM9DVnPTzxo/help" data-chat-help="1" target="_blank" rel="noopener" style="text-decoration:none;">Chat Help</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../index.html?cat=Product%20Manuals" style="text-decoration:none;">Product Manuals</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../index.html?cat=Supporting%20Docs" style="text-decoration:none;">Supporting Docs</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../specifications.html" style="text-decoration:none;">Specifications</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../best_practices.html" style="text-decoration:none;">Best Practices</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../Adroit_Installation_Read_Me.html" style="text-decoration:none;">Installation Read Me</a>
</div>
<script>
(function() {
  function withFreshParam(href) {
    try {
      var u = new URL(href, window.location.href);
      u.searchParams.set("_t", String(Date.now()));
      return u.toString();
    } catch (e) {
      var sep = href.indexOf("?") >= 0 ? "&" : "?";
      return href + sep + "_t=" + Date.now();
    }
  }
  var ch = document.querySelector('[data-chat-help="1"]');
  if (ch && ch.getAttribute("href")) {
    ch.setAttribute("href", withFreshParam(ch.getAttribute("href")));
    ch.addEventListener("click", function() {
      ch.setAttribute("href", withFreshParam(ch.getAttribute("href")));
    });
  }
})();
</script>
<script>
(function() {
  var storageKey = "help_theme";
  function preferredTheme() {
    try {
      return window.matchMedia && window.matchMedia("(prefers-color-scheme: dark)").matches ? "dark" : "light";
    } catch (e) {
      return "light";
    }
  }
  function applyTheme(t) {
    if (t === "dark" || t === "light") {
      document.documentElement.setAttribute("data-theme", t);
    } else {
      document.documentElement.removeAttribute("data-theme");
    }
  }
  function getSaved() {
    try { return localStorage.getItem(storageKey) || ""; } catch (e) { return ""; }
  }
  function setSaved(t) {
    try { localStorage.setItem(storageKey, t); } catch (e) {}
  }
  function currentTheme() {
    return document.documentElement.getAttribute("data-theme") || preferredTheme();
  }
  function updateLabels() {
    var cur = currentTheme();
    var label = (cur === "dark") ? "Light mode" : "Dark mode";
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.textContent = label;
    });
  }
  function toggleTheme() {
    var cur = currentTheme();
    var next = (cur === "dark") ? "light" : "dark";
    applyTheme(next);
    setSaved(next);
    updateLabels();
  }
  function bind() {
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.addEventListener("click", function() {
        toggleTheme();
      });
    });
    updateLabels();
  }
  var saved = getSaved();
  applyTheme(saved || preferredTheme());
  if (document.readyState === "loading") {
    document.addEventListener("DOMContentLoaded", bind);
  } else {
    bind();
  }
})();
</script>

<div class="top" style="margin-top:42px;">
  <h1 style="margin:0 0 10px 0;">BACnet_Ethernet_UDP_IP</h1>
  <a class="btn" href="../driver_docs/BACnet_Ethernet_UDP_IP.pdf">Open / Download PDF</a>
  <div class="note">If the PDF viewer does not show, use the button above.</div>
</div>

<iframe class="viewer" src="../driver_docs/BACnet_Ethernet_UDP_IP.pdf"></iframe>

<section class="conversion">
<h2>Converted HTML</h2>
<p class="note">This is an HTML rendering of the PDF text so crawlers and AI tools can read it without opening the PDF viewer.</p>
<article class="chapter"><h3>Page 1</h3><div class="note">Page 1</div><pre>Adroit Technologies 
Protocol Driver 
 
 
 
Name 
BACnet Ethernet UDP/IP 
DLL 
D_BACNET</pre></article>
<article class="chapter"><h3>Page 2</h3><div class="note">Page 2</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 2 
COPYRIGHT 
 
Copyright © 2022 Advanced Worx 112 (Pty) Ltd. All rights reserved. 
 
Information in this document is subject to change without notice. The software described in this document is furnished under a 
license agreement or nondisclosure agreement. The software may be used or copied only in accordance with the terms of those 
agreements. No part of this publication may be reproduced, stored in a retrieval system, or transmitted in any form or any means 
electronic or mechanical, including photocopying and recording for any purpose other than the purchaser’s personal use without the 
written permission of Advanced Worx 112 (Pty) Ltd. 
 
 
Advanced Worx 112 (Pty) Ltd 
20 Waterford Office Park 
189 Witkoppen Road (c/o Waterford Drive) 
Fourways 
South Africa 
 
https://adroittech.co.za/</pre></article>
<article class="chapter"><h3>Page 3</h3><div class="note">Page 3</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 3 
Contents 
1. 
Overview ............................................................................................................................................... 4 
2. 
Revisions ............................................................................................................................................. 20 
2.1. 
Document Revision .......................................................................................................................... 20 
2.2. 
DLL Revision ................................................................................................................................... 20 
3. 
Wiring .................................................................................................................................................... 5 
4. 
Device Configuration ............................................................................................................................. 6 
4.1. 
Driver Details .................................................................................................................................... 6 
4.1.1. 
BACnet Device Details .................................................................................................................................. 6 
5. 
Supported Addresses ............................................................................................................................ 8 
5.1. 
BACnet Objects List: .......................................................................................................................... 9 
5.2. 
BACnet Properties List: .................................................................................................................... 10 
6. 
Protocol Definition and Considerations .............................................................................................. 16 
7. 
General Notes and Troubleshooting ................................................................................................... 17 
7.1. 
Contact Details ................................................................................................................................ 17 
7.2. 
Adroit Technologies Knowledge Base ................................................................................................ 17 
8. 
Appendix A – Mitsubishi AE-200/AE-50/EW-50 Aircon Control Unit ................................................. 18</pre></article>
<article class="chapter"><h3>Page 4</h3><div class="note">Page 4</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 4 
1. Overview 
 
This driver makes use of the BACnet Stack library supplied by sourceforge.com. 
 
The driver supports these functions at the moment: 
 ReadProperty 
 ReadPropertyMultiple 
 WriteProperty 
 
Not all devices support ReadPropertyMultiple. 
For reading we will always try to do a ReadPropertyMultiple and if it fails the driver will revert to a 
ReadProperty call instead. ReadProperty is much slower and has a limitation of only supporting 255 
Items that can be scanned individually. 
 
The driver also supports Ethernet connection through a WhoIs function call. 
 
NOTE: Please ensure broadcasting is enabled on all routers and internal network between driver 
and BACnet devices to ensure successful communications. Also only UDP is used so ensure UDP is 
enabled through any firewalls. UDP port 47808 is used.</pre></article>
<article class="chapter"><h3>Page 5</h3><div class="note">Page 5</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 5 
2. Wiring 
 
Not Applicable.</pre></article>
<article class="chapter"><h3>Page 6</h3><div class="note">Page 6</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 6 
3. Device Configuration 
 
 
 
3.1. 
Driver Details 
 
Enable Secondary – Allows enabling of redundant BACnet device connections such that in case of 
a failure a switchover will occur. (Default = OFF) 
 
Primary – Allows configuration setting of the Primary BACnet device. 
 
Secondary – Allows configuration setting of the Secondary BACnet device. 
 
3.1.1. BACnet Device Details 
 
Enable shadow scanning from master to standby – If enabled will stop any communication 
to the BACnet device when the Agent server is in standby mode. By default we assume parallel 
scanning (default = OFF) 
 
Enable standby reads – Allows reading from BACnet device when agent server is in standby 
mode. (Default = ON) 
 
Enable standby writes – Allows writing to BACnet device when agent server is in standby mode. 
(Default = OFF) 
 
Timeout – Time in milliseconds to wait for a response from the BACnet device. (Default = 1000 
ms) 
 
Retries – The maximum number of retries to attempt communication to the BACnet device before 
ensuring a complete failure. (Default = 3)</pre></article>
<article class="chapter"><h3>Page 7</h3><div class="note">Page 7</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 7 
 
Station ID – The BACnet device Station ID. This is only required and comes into working when 
the actual IP Address of the unit is unknown or will change dynamically. 
IP Address – The static IP Address of the BACnet device. If this is specified the Station ID is 
ignored as connection happens purely based on IP and UDP Port then. 
 
APDU – The maximum size in bytes that can be transferred over Ethernet. 1495 bytes is the 
maximum allowed on a single network packet and then some devices may implement segmentation 
of packets. As not all devices support segmentation, the driver in itself will segment the packets 
before sending it. 
 
Poll Interval – The time in milliseconds at which all the items will be requested from the device. 
 
 PLEASE NOTE 
NB – If using the Station ID for WhoIs command the BACnet stack makes use of the very first NIC 
on your PC to send broadcast messages. In some cases, this specific NIC chosen is not the same one 
that the BACnet devices is running on and hence no communications. To overcome this scenario, a 
global registry key called “IPToUse” is created in the Drivers registry area with the default used NIC’s 
IP address in it. Here you can change the IP Address to the current NIC you want to use to access 
your BACnet devices with. See image below. 
The registry key for 32 Bit O/S: 
‘HKEY_LOCAL_MACHINE\SOFTWARE\Adroit Technologies\Adroit\ProtocolDrivers\d_bacnet\IPToUse’ 
 
The registry key for 64 Bit O/S: 
‘HKEY_LOCAL_MACHINE\SOFTWARE\WOW6432Node\Adroit Technologies\Adroit\ProtocolDrivers\d_bacnet\IPToUse’</pre></article>
<article class="chapter"><h3>Page 8</h3><div class="note">Page 8</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 8 
 
4. Supported Addresses 
 
Scan Addresses takes the form of 3/4 digits separated with a dot as in 0.1.77.1! 
 
The 4 digits are represent as follows: 
DIGIT 1: The BACnet Object Type. For example ANALOG_INPUT object = 0. Full list of objects shown 
below! 
 
DIGIT 2: The BACnet Object Instance. 
 
DIGIT 3: The BACnet Property. For example OBJECT_NAME = 77. Full list of properties shown below. 
 
DIGIT 4: The BACnet Property Index of Array. This not required and only for properties, that has a 
value in an array!</pre></article>
<article class="chapter"><h3>Page 9</h3><div class="note">Page 9</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 9 
4.1. 
BACnet Objects List: 
OBJECT_ANALOG_INPUT 
0 
OBJECT_ANALOG_OUTPUT 
1 
OBJECT_ANALOG_VALUE 
2 
OBJECT_BINARY_INPUT 
3 
OBJECT_BINARY_OUTPUT 
4 
OBJECT_BINARY_VALUE 
5 
OBJECT_CALENDAR 
6 
OBJECT_COMMAND 
7 
OBJECT_DEVICE 
8 
OBJECT_EVENT_ENROLLMENT 
9 
OBJECT_FILE 
10 
OBJECT_GROUP 
11 
OBJECT_LOOP 
12 
OBJECT_MULTI_STATE_INPUT 
13 
OBJECT_MULTI_STATE_OUTPUT 
14 
OBJECT_NOTIFICATION_CLASS 
15 
OBJECT_PROGRAM 
16 
OBJECT_SCHEDULE 
17 
OBJECT_AVERAGING 
18 
OBJECT_MULTI_STATE_VALUE 
19 
OBJECT_TRENDLOG 
20 
OBJECT_LIFE_SAFETY_POINT 
21 
OBJECT_LIFE_SAFETY_ZONE 
22 
OBJECT_ACCUMULATOR 
23 
OBJECT_PULSE_CONVERTER 
24 
OBJECT_EVENT_LOG 
25 
OBJECT_GLOBAL_GROUP 
26 
OBJECT_TREND_LOG_MULTIPLE 
27 
OBJECT_LOAD_CONTROL 
28 
OBJECT_STRUCTURED_VIEW 
29 
OBJECT_ACCESS_DOOR 
30 
OBJECT_ACCESS_CREDENTIAL 
32 
OBJECT_ACCESS_POINT 
33 
OBJECT_ACCESS_RIGHTS 
34 
OBJECT_ACCESS_USER 
35 
OBJECT_ACCESS_ZONE 
36 
OBJECT_CREDENTIAL_DATA_INPUT 
37 
OBJECT_NETWORK_SECURITY 
38 
OBJECT_BITSTRING_VALUE 
39 
OBJECT_CHARACTERSTRING_VALUE 
40 
OBJECT_DATE_PATTERN_VALUE 
41 
OBJECT_DATE_VALUE 
42 
OBJECT_DATETIME_PATTERN_VALUE 
43 
OBJECT_DATETIME_VALUE 
44 
OBJECT_INTEGER_VALUE 
45 
OBJECT_LARGE_ANALOG_VALUE 
46 
OBJECT_OCTETSTRING_VALUE 
47 
OBJECT_POSITIVE_INTEGER_VALUE 
48 
OBJECT_TIME_PATTERN_VALUE 
49 
OBJECT_TIME_VALUE 
50 
OBJECT_NOTIFICATION_FORWARDER 
51 
OBJECT_ALERT_ENROLLMENT 
52 
OBJECT_CHANNEL 
53 
OBJECT_LIGHTING_OUTPUT 
54</pre></article>
<article class="chapter"><h3>Page 10</h3><div class="note">Page 10</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 10 
4.2. 
BACnet Properties List: 
PROP_ACKED_TRANSITIONS 
0 
PROP_ACK_REQUIRED 
1 
PROP_ACTION 
2 
PROP_ACTION_TEXT 
3 
PROP_ACTIVE_TEXT 
4 
PROP_ACTIVE_VT_SESSIONS 
5 
PROP_ALARM_VALUE 
6 
PROP_ALARM_VALUES 
7 
PROP_ALL 
8 
PROP_ALL_WRITES_SUCCESSFUL 
9 
PROP_APDU_SEGMENT_TIMEOUT 
10 
PROP_APDU_TIMEOUT 
11 
PROP_APPLICATION_SOFTWARE_VERSION 
12 
PROP_ARCHIVE 
13 
PROP_BIAS 
14 
PROP_CHANGE_OF_STATE_COUNT 
15 
PROP_CHANGE_OF_STATE_TIME 
16 
PROP_NOTIFICATION_CLASS 
17 
PROP_BLANK_1 
18 
PROP_CONTROLLED_VARIABLE_REFERENCE 
19 
PROP_CONTROLLED_VARIABLE_UNITS 
20 
PROP_CONTROLLED_VARIABLE_VALUE 
21 
PROP_COV_INCREMENT 
22 
PROP_DATE_LIST 
23 
PROP_DAYLIGHT_SAVINGS_STATUS 
24 
PROP_DEADBAND 
25 
PROP_DERIVATIVE_CONSTANT 
26 
PROP_DERIVATIVE_CONSTANT_UNITS 
27 
PROP_DESCRIPTION 
28 
PROP_DESCRIPTION_OF_HALT 
29 
PROP_DEVICE_ADDRESS_BINDING 
30 
PROP_DEVICE_TYPE 
31 
PROP_EFFECTIVE_PERIOD 
32 
PROP_ELAPSED_ACTIVE_TIME 
33 
PROP_ERROR_LIMIT 
34 
PROP_EVENT_ENABLE 
35 
PROP_EVENT_STATE 
36 
PROP_EVENT_TYPE 
37 
PROP_EXCEPTION_SCHEDULE 
38 
PROP_FAULT_VALUES 
39 
PROP_FEEDBACK_VALUE 
40 
PROP_FILE_ACCESS_METHOD 
41 
PROP_FILE_SIZE 
42 
PROP_FILE_TYPE 
43 
PROP_FIRMWARE_REVISION 
44 
PROP_HIGH_LIMIT 
45 
PROP_INACTIVE_TEXT 
46 
PROP_IN_PROCESS 
47 
PROP_INSTANCE_OF 
48 
PROP_INTEGRAL_CONSTANT 
49 
PROP_INTEGRAL_CONSTANT_UNITS 
50 
PROP_ISSUE_CONFIRMED_NOTIFICATIONS 
51 
PROP_LIMIT_ENABLE 
52 
PROP_LIST_OF_GROUP_MEMBERS 
53 
PROP_LIST_OF_OBJECT_PROPERTY_REFERENCES 
54 
PROP_LIST_OF_SESSION_KEYS 
55 
PROP_LOCAL_DATE 
56 
PROP_LOCAL_TIME 
57 
PROP_LOCATION 
58 
PROP_LOW_LIMIT 
59</pre></article>
<article class="chapter"><h3>Page 11</h3><div class="note">Page 11</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 11 
PROP_MANIPULATED_VARIABLE_REFERENCE 
60 
PROP_MAXIMUM_OUTPUT 
61 
PROP_MAX_APDU_LENGTH_ACCEPTED 
62 
PROP_MAX_INFO_FRAMES 
63 
PROP_MAX_MASTER 
64 
PROP_MAX_PRES_VALUE 
65 
PROP_MINIMUM_OFF_TIME 
66 
PROP_MINIMUM_ON_TIME 
67 
PROP_MINIMUM_OUTPUT 
68 
PROP_MIN_PRES_VALUE 
69 
PROP_MODEL_NAME 
70 
PROP_MODIFICATION_DATE 
71 
PROP_NOTIFY_TYPE 
72 
PROP_NUMBER_OF_APDU_RETRIES 
73 
PROP_NUMBER_OF_STATES 
74 
PROP_OBJECT_IDENTIFIER 
75 
PROP_OBJECT_LIST 
76 
PROP_OBJECT_NAME 
77 
PROP_OBJECT_PROPERTY_REFERENCE 
78 
PROP_OBJECT_TYPE 
79 
PROP_OPTIONAL 
80 
PROP_OUT_OF_SERVICE 
81 
PROP_OUTPUT_UNITS 
82 
PROP_EVENT_PARAMETERS 
83 
PROP_POLARITY 
84 
PROP_PRESENT_VALUE 
85 
PROP_PRIORITY 
86 
PROP_PRIORITY_ARRAY 
87 
PROP_PRIORITY_FOR_WRITING 
88 
PROP_PROCESS_IDENTIFIER 
89 
PROP_PROGRAM_CHANGE 
90 
PROP_PROGRAM_LOCATION 
91 
PROP_PROGRAM_STATE 
92 
PROP_PROPORTIONAL_CONSTANT 
93 
PROP_PROPORTIONAL_CONSTANT_UNITS 
94 
PROP_PROTOCOL_CONFORMANCE_CLASS 
95 
PROP_PROTOCOL_OBJECT_TYPES_SUPPORTED 
96 
PROP_PROTOCOL_SERVICES_SUPPORTED 
97 
PROP_PROTOCOL_VERSION 
98 
PROP_READ_ONLY 
99 
PROP_REASON_FOR_HALT 
100 
PROP_RECIPIENT 
101 
PROP_RECIPIENT_LIST 
102 
PROP_RELIABILITY 
103 
PROP_RELINQUISH_DEFAULT 
104 
PROP_REQUIRED 
105 
PROP_RESOLUTION 
106 
PROP_SEGMENTATION_SUPPORTED 
107 
PROP_SETPOINT 
108 
PROP_SETPOINT_REFERENCE 
109 
PROP_STATE_TEXT 
110 
PROP_STATUS_FLAGS 
111 
PROP_SYSTEM_STATUS 
112 
PROP_TIME_DELAY 
113 
PROP_TIME_OF_ACTIVE_TIME_RESET 
114 
PROP_TIME_OF_STATE_COUNT_RESET 
115 
PROP_TIME_SYNCHRONIZATION_RECIPIENTS 
116 
PROP_UNITS 
117 
PROP_UPDATE_INTERVAL 
118 
PROP_UTC_OFFSET 
119 
PROP_VENDOR_IDENTIFIER 
120 
PROP_VENDOR_NAME 
121</pre></article>
<article class="chapter"><h3>Page 12</h3><div class="note">Page 12</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 12 
PROP_VT_CLASSES_SUPPORTED 
122 
PROP_WEEKLY_SCHEDULE 
123 
PROP_ATTEMPTED_SAMPLES 
124 
PROP_AVERAGE_VALUE 
125 
PROP_BUFFER_SIZE 
126 
PROP_CLIENT_COV_INCREMENT 
127 
PROP_COV_RESUBSCRIPTION_INTERVAL 
128 
PROP_CURRENT_NOTIFY_TIME 
129 
PROP_EVENT_TIME_STAMPS 
130 
PROP_LOG_BUFFER 
131 
PROP_LOG_DEVICE_OBJECT_PROPERTY 
132 
PROP_ENABLE 
133 
PROP_LOG_INTERVAL 
134 
PROP_MAXIMUM_VALUE 
135 
PROP_MINIMUM_VALUE 
136 
PROP_NOTIFICATION_THRESHOLD 
137 
PROP_PREVIOUS_NOTIFY_TIME 
138 
PROP_PROTOCOL_REVISION 
139 
PROP_RECORDS_SINCE_NOTIFICATION 
140 
PROP_RECORD_COUNT 
141 
PROP_START_TIME 
142 
PROP_STOP_TIME 
143 
PROP_STOP_WHEN_FULL 
144 
PROP_TOTAL_RECORD_COUNT 
145 
PROP_VALID_SAMPLES 
146 
PROP_WINDOW_INTERVAL 
147 
PROP_WINDOW_SAMPLES 
148 
PROP_MAXIMUM_VALUE_TIMESTAMP 
149 
PROP_MINIMUM_VALUE_TIMESTAMP 
150 
PROP_VARIANCE_VALUE 
151 
PROP_ACTIVE_COV_SUBSCRIPTIONS 
152 
PROP_BACKUP_FAILURE_TIMEOUT 
153 
PROP_CONFIGURATION_FILES 
154 
PROP_DATABASE_REVISION 
155 
PROP_DIRECT_READING 
156 
PROP_LAST_RESTORE_TIME 
157 
PROP_MAINTENANCE_REQUIRED 
158 
PROP_MEMBER_OF 
159 
PROP_MODE 
160 
PROP_OPERATION_EXPECTED 
161 
PROP_SETTING 
162 
PROP_SILENCED 
163 
PROP_TRACKING_VALUE 
164 
PROP_ZONE_MEMBERS 
165 
PROP_LIFE_SAFETY_ALARM_VALUES 
166 
PROP_MAX_SEGMENTS_ACCEPTED 
167 
PROP_PROFILE_NAME 
168 
PROP_AUTO_SLAVE_DISCOVERY 
169 
PROP_MANUAL_SLAVE_ADDRESS_BINDING 
170 
PROP_SLAVE_ADDRESS_BINDING 
171 
PROP_SLAVE_PROXY_ENABLE 
172 
PROP_LAST_NOTIFY_RECORD 
173 
PROP_SCHEDULE_DEFAULT 
174 
PROP_ACCEPTED_MODES 
175 
PROP_ADJUST_VALUE 
176 
PROP_COUNT 
177 
PROP_COUNT_BEFORE_CHANGE 
178 
PROP_COUNT_CHANGE_TIME 
179 
PROP_COV_PERIOD 
180 
PROP_INPUT_REFERENCE 
181 
PROP_LIMIT_MONITORING_INTERVAL 
182 
PROP_LOGGING_OBJECT 
183</pre></article>
<article class="chapter"><h3>Page 13</h3><div class="note">Page 13</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 13 
PROP_LOGGING_RECORD 
184 
PROP_PRESCALE 
185 
PROP_PULSE_RATE 
186 
PROP_SCALE 
187 
PROP_SCALE_FACTOR 
188 
PROP_UPDATE_TIME 
189 
PROP_VALUE_BEFORE_CHANGE 
190 
PROP_VALUE_SET 
191 
PROP_VALUE_CHANGE_TIME 
192 
PROP_ALIGN_INTERVALS 
193 
PROP_INTERVAL_OFFSET 
195 
PROP_LAST_RESTART_REASON 
196 
PROP_LOGGING_TYPE 
197 
PROP_RESTART_NOTIFICATION_RECIPIENTS 
202 
PROP_TIME_OF_DEVICE_RESTART 
203 
PROP_TIME_SYNCHRONIZATION_INTERVAL 
204 
PROP_TRIGGER 
205 
PROP_UTC_TIME_SYNCHRONIZATION_RECIPIENTS 
206 
PROP_NODE_SUBTYPE 
207 
PROP_NODE_TYPE 
208 
PROP_STRUCTURED_OBJECT_LIST 
209 
PROP_SUBORDINATE_ANNOTATIONS 
210 
PROP_SUBORDINATE_LIST 
211 
PROP_ACTUAL_SHED_LEVEL 
212 
PROP_DUTY_WINDOW 
213 
PROP_EXPECTED_SHED_LEVEL 
214 
PROP_FULL_DUTY_BASELINE 
215 
PROP_REQUESTED_SHED_LEVEL 
218 
PROP_SHED_DURATION 
219 
PROP_SHED_LEVEL_DESCRIPTIONS 
220 
PROP_SHED_LEVELS 
221 
PROP_STATE_DESCRIPTION 
222 
PROP_DOOR_ALARM_STATE 
226 
PROP_DOOR_EXTENDED_PULSE_TIME 
227 
PROP_DOOR_MEMBERS 
228 
PROP_DOOR_OPEN_TOO_LONG_TIME 
229 
PROP_DOOR_PULSE_TIME 
230 
PROP_DOOR_STATUS 
231 
PROP_DOOR_UNLOCK_DELAY_TIME 
232 
PROP_LOCK_STATUS 
233 
PROP_MASKED_ALARM_VALUES 
234 
PROP_SECURED_STATUS 
235 
PROP_ABSENTEE_LIMIT 
244 
PROP_ACCESS_ALARM_EVENTS 
245 
PROP_ACCESS_DOORS 
246 
PROP_ACCESS_EVENT 
247 
PROP_ACCESS_EVENT_AUTHENTICATION_FACTOR 
248 
PROP_ACCESS_EVENT_CREDENTIAL 
249 
PROP_ACCESS_EVENT_TIME 
250 
PROP_ACCESS_TRANSACTION_EVENTS 
251 
PROP_ACCOMPANIMENT 
252 
PROP_ACCOMPANIMENT_TIME 
253 
PROP_ACTIVATION_TIME 
254 
PROP_ACTIVE_AUTHENTICATION_POLICY 
255 
PROP_ASSIGNED_ACCESS_RIGHTS 
256 
PROP_AUTHENTICATION_FACTORS 
257 
PROP_AUTHENTICATION_POLICY_LIST 
258 
PROP_AUTHENTICATION_POLICY_NAMES 
259 
PROP_AUTHORIZATION_STATUS 
260 
PROP_AUTHORIZATION_MODE 
261 
PROP_BELONGS_TO 
262 
PROP_CREDENTIAL_DISABLE 
263</pre></article>
<article class="chapter"><h3>Page 14</h3><div class="note">Page 14</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 14 
PROP_CREDENTIAL_STATUS 
264 
PROP_CREDENTIALS 
265 
PROP_CREDENTIALS_IN_ZONE 
266 
PROP_DAYS_REMAINING 
267 
PROP_ENTRY_POINTS 
268 
PROP_EXIT_POINTS 
269 
PROP_EXPIRY_TIME 
270 
PROP_EXTENDED_TIME_ENABLE 
271 
PROP_FAILED_ATTEMPT_EVENTS 
272 
PROP_FAILED_ATTEMPTS 
273 
PROP_FAILED_ATTEMPTS_TIME 
274 
PROP_LAST_ACCESS_EVENT 
275 
PROP_LAST_ACCESS_POINT 
276 
PROP_LAST_CREDENTIAL_ADDED 
277 
PROP_LAST_CREDENTIAL_ADDED_TIME 
278 
PROP_LAST_CREDENTIAL_REMOVED 
279 
PROP_LAST_CREDENTIAL_REMOVED_TIME 
280 
PROP_LAST_USE_TIME 
281 
PROP_LOCKOUT 
282 
PROP_LOCKOUT_RELINQUISH_TIME 
283 
PROP_MASTER_EXEMPTION 
284 
PROP_MAX_FAILED_ATTEMPTS 
285 
PROP_MEMBERS 
286 
PROP_MUSTER_POINT 
287 
PROP_NEGATIVE_ACCESS_RULES 
288 
PROP_NUMBER_OF_AUTHENTICATION_POLICIES 
289 
PROP_OCCUPANCY_COUNT 
290 
PROP_OCCUPANCY_COUNT_ADJUST 
291 
PROP_OCCUPANCY_COUNT_ENABLE 
292 
PROP_OCCUPANCY_EXEMPTION 
293 
PROP_OCCUPANCY_LOWER_LIMIT 
294 
PROP_OCCUPANCY_LOWER_LIMIT_ENFORCED 
295 
PROP_OCCUPANCY_STATE 
296 
PROP_OCCUPANCY_UPPER_LIMIT 
297 
PROP_OCCUPANCY_UPPER_LIMIT_ENFORCED 
298 
PROP_PASSBACK_EXEMPTION 
299 
PROP_PASSBACK_MODE 
300 
PROP_PASSBACK_TIMEOUT 
301 
PROP_POSITIVE_ACCESS_RULES 
302 
PROP_REASON_FOR_DISABLE 
303 
PROP_SUPPORTED_FORMATS 
304 
PROP_SUPPORTED_FORMAT_CLASSES 
305 
PROP_THREAT_AUTHORITY 
306 
PROP_THREAT_LEVEL 
307 
PROP_TRACE_FLAG 
308 
PROP_TRANSACTION_NOTIFICATION_CLASS 
309 
PROP_USER_EXTERNAL_IDENTIFIER 
310 
PROP_USER_INFORMATION_REFERENCE 
311 
PROP_USER_NAME 
317 
PROP_USER_TYPE 
318 
PROP_USES_REMAINING 
319 
PROP_ZONE_FROM 
320 
PROP_ZONE_TO 
321 
PROP_ACCESS_EVENT_TAG 
322 
PROP_GLOBAL_IDENTIFIER 
323 
PROP_VERIFICATION_TIME 
326 
PROP_BASE_DEVICE_SECURITY_POLICY 
327 
PROP_DISTRIBUTION_KEY_REVISION 
328 
PROP_DO_NOT_HIDE 
329 
PROP_KEY_SETS 
330 
PROP_LAST_KEY_SERVER 
331 
PROP_NETWORK_ACCESS_SECURITY_POLICIES 
332</pre></article>
<article class="chapter"><h3>Page 15</h3><div class="note">Page 15</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 15 
PROP_PACKET_REORDER_TIME 
333 
PROP_SECURITY_PDU_TIMEOUT 
334 
PROP_SECURITY_TIME_WINDOW 
335 
PROP_SUPPORTED_SECURITY_ALGORITHM 
336 
PROP_UPDATE_KEY_SET_TIMEOUT 
337 
PROP_BACKUP_AND_RESTORE_STATE 
338 
PROP_BACKUP_PREPARATION_TIME 
339 
PROP_RESTORE_COMPLETION_TIME 
340 
PROP_RESTORE_PREPARATION_TIME 
341 
PROP_BIT_MASK 
342 
PROP_BIT_TEXT 
343 
PROP_IS_UTC 
344 
PROP_GROUP_MEMBERS 
345 
PROP_GROUP_MEMBER_NAMES 
346 
PROP_MEMBER_STATUS_FLAGS 
347 
PROP_REQUESTED_UPDATE_INTERVAL 
348 
PROP_COVU_PERIOD 
349 
PROP_COVU_RECIPIENTS 
350 
PROP_EVENT_MESSAGE_TEXTS 
351 
PROP_EVENT_MESSAGE_TEXTS_CONFIG 
352 
PROP_EVENT_DETECTION_ENABLE 
353 
PROP_EVENT_ALGORITHM_INHIBIT 
354 
PROP_EVENT_ALGORITHM_INHIBIT_REF 
355 
PROP_TIME_DELAY_NORMAL 
356 
PROP_RELIABILITY_EVALUATION_INHIBIT 
357 
PROP_FAULT_PARAMETERS 
358 
PROP_FAULT_TYPE 
359 
PROP_LOCAL_FORWARDING_ONLY 
360 
PROP_PROCESS_IDENTIFIER_FILTER 
361 
PROP_SUBSCRIBED_RECIPIENTS 
362 
PROP_PORT_FILTER 
363 
PROP_AUTHORIZATION_EXEMPTIONS 
364 
PROP_ALLOW_GROUP_DELAY_INHIBIT 
365 
PROP_CHANNEL_NUMBER 
366 
PROP_CONTROL_GROUPS 
367 
PROP_EXECUTION_DELAY 
368 
PROP_LAST_PRIORITY 
369 
PROP_WRITE_STATUS 
370 
PROP_PROPERTY_LIST 
371 
PROP_SERIAL_NUMBER 
372 
PROP_BLINK_WARN_ENABLE 
373 
PROP_DEFAULT_FADE_TIME 
374 
PROP_DEFAULT_RAMP_RATE 
375 
PROP_DEFAULT_STEP_INCREMENT 
376 
PROP_EGRESS_TIMER 
377 
PROP_IN_PROGRESS 
378 
PROP_INSTANTANEOUS_POWER 
379 
PROP_LIGHTING_COMMAND 
380 
PROP_LIGHTING_COMMAND_DEFAULT_PRIORITY 
381 
PROP_MAX_ACTUAL_VALUE 
382 
PROP_MIN_ACTUAL_VALUE 
383 
PROP_POWER 
384 
PROP_TRANSITION 
385 
PROP_EGRESS_ACTIVE 
386</pre></article>
<article class="chapter"><h3>Page 16</h3><div class="note">Page 16</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 16 
5. Protocol Definition and Considerations</pre></article>
<article class="chapter"><h3>Page 17</h3><div class="note">Page 17</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 17 
6. General Notes and Troubleshooting 
6.1. 
Contact Details 
 
Email: support@adroit.co.za and drivers@adroit.co.za 
 
Phone: +27 11 658-8100 
 
Web: www.adroit.co.za 
 
6.2. 
Adroit Technologies Knowledge Base 
 
For additional information, please refer to our Knowledgebase website: 
 
Latest Drivers topics - Features, discussions, tips, tricks, questions, problems and feedback 
(adroittechnologiesautomation.com)</pre></article>
<article class="chapter"><h3>Page 18</h3><div class="note">Page 18</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-D_BACNET.docx 
 
 
 
 
 
 
 
 
 
P a g e | 18 
7. Appendix A – Mitsubishi AE-200/AE-50/EW-
50 Aircon Control Unit 
 
These Mitsubishi Air conditioning control units are used as a gateway to communicate to multiple 
AIRCON units, each having its own unique ID. 
 
As an example of how the addressing relates to the object ID, let’s take the object ID “BO_01xx01” 
that relates to an address of 4.10101.85, where the BO is a Binary Output Object and therefore the 
number 4 is used, the second part of the object ID namely 01xx01 is translated into 010101 where 
the xx is replaced with the actual AIRCON units unique ID. In this case using 01, and the leading 0 is 
then removed to get to 10101. Now all that needs to be added is the property. Refer to the property 
table above and specify and property you require, in this specific case we are referencing the “Current 
Value” property which is the 85 number. The full address then for object ID BO_01xx01 is translated 
to BACnet address 4.10101.85. 
 
Below is the BACnet address mapping when using these controllers. 
MITSUBISHI AIRCON CONTROL UNIT 
Object 
Object Type 
Object ID BACnet 
Agent Values 
On/Off Control 
Binary Output (4) 
BO_01xx01 
4.10101.85 
Digital 
INACTIVE(0): OFF 
ACTIVE(1): ON 
On/Off State 
Binary Input (3) 
BI_01xx02 
3.10102.85 
Digital 
INACTIVE(0): OFF 
ACTIVE(1): ON 
Alarm Signal 
Binary Input (3) 
BI_01xx03 
3.10103.85 
Digital 
INACTIVE(0): Normal 
ACTIVE(1): Error 
Error Code 
Multi-State Input (13) 
MI_01xx04 
13.10104.85 
Stringlist 
01: Normal 
02: Other errors 
03: Refrigeration system fault 
04: Water system error 
05: Air system error 
06: Electronic system error 
07: Sensor fault 
08: Communication error 
09: System error 
Operational Mode Control 
Multi-State Output (14) 
MO_01xx05 
14.10105.85 
Stringlist 
01: Cool 
02: Heat 
03: Fan 
04: Auto 
05: Dry 
06: Setback 
Operational Mode State 
Multi-State Input (13) 
MI_01xx06 
13.10106.85 
Stringlist 
01: Cool 
02: Heat 
03: Fan 
04: Auto 
05: Dry 
06: Setback 
Fan Speed Control 
Multi-State Output (14) 
MO_01xx07 
14.10107.85 
Stringlist 
01: Low 
02: High 
03: Mid 2 
04: Mid 1 
05: Auto 
Fan Speed State 
Multi-State Input (13) 
MI_01xx08 
13.10108.85 
Stringlist 
01: Low 
02: High 
03: Mid 2 
04: Mid 1 
05: Auto 
Room Temperature 
Analog Input (0) 
AI_01xx09 
0.10109.85 
Analog 
ºF/ºC 
(32ºF–199ºF/0.0ºC–99.0ºC) 
Set Temperature 
Analog Value (2) 
AV_01xx10 
2.10110.85 
Analog 
ºF/ºC 
(32ºF–199ºF/0.0ºC–99.0ºC)</pre></article>
</section>


<details>
  <summary>Extracted text (for search/chatbots)</summary>
  <div class="note">If your crawler cannot read PDFs, it can index this extracted text instead.</div>
  <pre>[Page 1]
Protocol Driver
Name
BACnet Ethernet UDP/IP
DLL
D_BACNET

[Page 3]
ATQMS-DRVR-DOC-D_BACNET.docx
P a g e | 3
1.
2.

[Page 4]
ATQMS-DRVR-DOC-D_BACNET.docx
P a g e | 4
1. Overview
This driver makes use of the BACnet Stack library supplied by sourceforge.com.
The driver supports these functions at the moment:
ReadProperty
ReadPropertyMultiple
Not all devices support ReadPropertyMultiple.
For reading we will always try to do a ReadPropertyMultiple and if it fails the driver will revert to a
ReadProperty call instead. ReadProperty is much slower and has a limitation of only supporting 255
Items that can be scanned individually.
The driver also supports Ethernet connection through a WhoIs function call.
NOTE: Please ensure broadcasting is enabled on all routers and internal network between driver
and BACnet devices to ensure successful communications. Also only UDP is used so ensure UDP is
enabled through any firewalls. UDP port 47808 is used.

[Page 6]
ATQMS-DRVR-DOC-D_BACNET.docx
P a g e | 6
3. Device Configuration
3.1.
Driver Details
Enable Secondary - Allows enabling of redundant BACnet device connections such that in case of
a failure a switchover will occur. (Default = OFF)
Primary - Allows configuration setting of the Primary BACnet device.
Secondary - Allows configuration setting of the Secondary BACnet device.
3.1.1. BACnet Device Details
Enable shadow scanning from master to standby - If enabled will stop any communication
to the BACnet device when the Agent server is in standby mode. By default we assume parallel
scanning (default = OFF)
Enable standby reads - Allows reading from BACnet device when agent server is in standby
mode. (Default = ON)
Enable standby writes - Allows writing to BACnet device when agent server is in standby mode.
(Default = OFF)
Timeout - Time in milliseconds to wait for a response from the BACnet device. (Default = 1000
ms)
Retries - The maximum number of retries to attempt communication to the BACnet device before
ensuring a complete failure. (Default = 3)

[Page 7]
ATQMS-DRVR-DOC-D_BACNET.docx
P a g e | 7
Station ID - The BACnet device Station ID. This is only required and comes into working when
the actual IP Address of the unit is unknown or will change dynamically.
IP Address - The static IP Address of the BACnet device. If this is specified the Station ID is
ignored as connection happens purely based on IP and UDP Port then.
APDU - The maximum size in bytes that can be transferred over Ethernet. 1495 bytes is the
maximum allowed on a single network packet and then some devices may implement segmentation
of packets. As not all devices support segmentation, the driver in itself will segment the packets
before sending it.
Poll Interval - The time in milliseconds at which all the items will be requested from the device.
PLEASE NOTE
NB - If using the Station ID for WhoIs command the BACnet stack makes use of the very first NIC
on your PC to send broadcast messages. In some cases, this specific NIC chosen is not the same one
that the BACnet devices is running on and hence no communications. To overcome this scenario, a
global registry key called &quot;IPToUse&quot; is created in the Drivers registry area with the default used NIC&#x27;s
IP address in it. Here you can change the IP Address to the current NIC you want to use to access
your BACnet devices with. See image below.
The registry key for 32 Bit O/S:
The registry key for 64 Bit O/S:

[Page 12]
ATQMS-DRVR-DOC-D_BACNET.docx
P a g e | 12
PROP_VT_CLASSES_SUPPORTED
PROP_WEEKLY_SCHEDULE</pre>
</details>


<script>
(function() {
  function refToDrivers(ref) {
    return /drivers\.html([?#]|$)/i.test(ref || "");
  }
  function setBack() {
    var link = document.getElementById("backLink");
    if (!link) return;
    if (!document.referrer) {
      link.textContent = "← Back to Drivers";
      link.href = "../drivers.html";
    } else if (refToDrivers(document.referrer)) {
      link.textContent = "← Back to Drivers";
      link.href = "../drivers.html";
    } else {
      link.textContent = "← Back to Help Index";
      link.href = "../index.html";
    }
    if (document.referrer) {
      link.addEventListener("click", function(ev) {
        ev.preventDefault();
        try { history.back(); } catch (e) {
          window.location.href = link.getAttribute("href");
        }
      });
    }
  }
  setBack();
})();
</script>

<script id="help-hilite">
(function() {
  function getParam(name) {
    try {
      var u = new URL(window.location.href);
      return u.searchParams.get(name) || "";
    } catch (e) {
      return "";
    }
  }

  function escapeRegExp(s) {
    return s.replace(/[.*+?^${}()|[\]\\]/g, '\\$&');
  }

  function highlight(root, term) {
    if (!term || term.length < 2) return;
    var rx = new RegExp(escapeRegExp(term), "gi");
    var walker = document.createTreeWalker(root, NodeFilter.SHOW_TEXT, {
      acceptNode: function(node) {
        if (!node.nodeValue || !node.nodeValue.trim()) return NodeFilter.FILTER_REJECT;
        var p = node.parentNode;
        if (!p) return NodeFilter.FILTER_REJECT;
        var tag = (p.tagName || "").toUpperCase();
        if (tag === "SCRIPT" || tag === "STYLE" || tag === "MARK") return NodeFilter.FILTER_REJECT;
        if (p.closest && p.closest("mark")) return NodeFilter.FILTER_REJECT;
        return NodeFilter.FILTER_ACCEPT;
      }
    }, false);

    var nodes = [];
    var n, count = 0;
    while ((n = walker.nextNode()) && count < 2000) {
      nodes.push(n); count++;
    }

    nodes.forEach(function(textNode) {
      var text = textNode.nodeValue;
      if (!rx.test(text)) return;
      rx.lastIndex = 0;

      var frag = document.createDocumentFragment();
      var last = 0;
      var m;
      while ((m = rx.exec(text)) !== null) {
        var start = m.index;
        var end = start + m[0].length;
        if (start > last) frag.appendChild(document.createTextNode(text.slice(last, start)));
        var mark = document.createElement("mark");
        mark.textContent = text.slice(start, end);
        frag.appendChild(mark);
        last = end;
        if (frag.childNodes.length > 200) break;
      }
      if (last < text.length) frag.appendChild(document.createTextNode(text.slice(last)));
      if (frag.childNodes.length) textNode.parentNode.replaceChild(frag, textNode);
    });
  }

  function apply() {
    var q = getParam("q");
    if (!q) return;
    q = q.trim();
    if (!q) return;

    var parts = q.split(/\s+/).filter(function(x) { return x.length >= 3; }).slice(0, 5);
    if (!parts.length) return;

    parts.forEach(function(p) {
      highlight(document.body, p);
    });
  }

  if (document.readyState === "loading") {
    document.addEventListener("DOMContentLoaded", apply);
  } else {
    apply();
  }
})();
</script>
<script>
(function() {
  var storageKey = "help_theme";
  function preferredTheme() {
    try {
      return window.matchMedia && window.matchMedia("(prefers-color-scheme: dark)").matches ? "dark" : "light";
    } catch (e) {
      return "light";
    }
  }
  function applyTheme(t) {
    if (t === "dark" || t === "light") {
      document.documentElement.setAttribute("data-theme", t);
    } else {
      document.documentElement.removeAttribute("data-theme");
    }
  }
  function getSaved() {
    try { return localStorage.getItem(storageKey) || ""; } catch (e) { return ""; }
  }
  function setSaved(t) {
    try { localStorage.setItem(storageKey, t); } catch (e) {}
  }
  function currentTheme() {
    return document.documentElement.getAttribute("data-theme") || preferredTheme();
  }
  function updateLabels() {
    var cur = currentTheme();
    var label = (cur === "dark") ? "Light mode" : "Dark mode";
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.textContent = label;
    });
  }
  function toggleTheme() {
    var cur = currentTheme();
    var next = (cur === "dark") ? "light" : "dark";
    applyTheme(next);
    setSaved(next);
    updateLabels();
  }
  function bind() {
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.addEventListener("click", function() {
        toggleTheme();
      });
    });
    updateLabels();
  }
  var saved = getSaved();
  applyTheme(saved || preferredTheme());
  if (document.readyState === "loading") {
    document.addEventListener("DOMContentLoaded", bind);
  } else {
    bind();
  }
})();
</script>

</body>
</html>
