<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8" />
<meta name="viewport" content="width=device-width, initial-scale=1" />
<title>Modbus_RTU_ASCII_Serial</title>
<meta name="description" content="PDF wrapper for Modbus_RTU_ASCII_Serial. Open the PDF, review the extracted HTML text, and search the converted content.">
<meta name="keywords" content="function, not, data, driver, slave, value, return, code, count, option">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://ats-adroit.github.io/mysoftware-help/drivers_html/Modbus_RTU_ASCII_Serial.html">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"TechArticle","name":"Modbus_RTU_ASCII_Serial","description":"PDF wrapper for Modbus_RTU_ASCII_Serial","url":"https://ats-adroit.github.io/mysoftware-help/drivers_html/Modbus_RTU_ASCII_Serial.html","isPartOf":{"@type":"WebSite","name":"Adroit Online Help","url":"https://ats-adroit.github.io/mysoftware-help/"}}</script>
<style>
  :root {
  color-scheme: light dark;
  --bg: #f6f7f9;
  --panel: #ffffff;
  --panel-2: #f7f7f7;
  --text: #222222;
  --muted: #666666;
  --border: #d0d4d8;
  --border-soft: #e3e5e8;
  --link: #0066cc;
}
[data-theme="dark"] {
  --bg: #0f1115;
  --panel: #151922;
  --panel-2: #1b2130;
  --text: #e6e9ef;
  --muted: #a6adbb;
  --border: #c7cbd4;
  --border-soft: #9aa3b2;
  --link: #7bb0ff;
}
html, body { background: var(--bg) !important; color: var(--text) !important; }
body, p, li, td, th, div, span, pre, code, h1, h2, h3, h4, h5, h6 {
  color: var(--text) !important;
}
a, a:visited { color: var(--link) !important; }
table, th, td, hr {
  border-color: var(--border) !important;
}
.popup, .tooltip, .dropdown, .menu, .context, .modal, .panel {
  background: var(--panel) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.popup *, .tooltip *, .dropdown *, .menu *, .context *, .modal *, .panel * {
  color: var(--text) !important;
}
.topbar, .group, .header, pre, code, table {
  background: var(--panel) !important;
}
.nav {
  background: var(--panel-2) !important;
  border-color: var(--border) !important;
}
.note, .small, .meta { color: var(--muted) !important; }
input, select, textarea, button {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
input::placeholder, textarea::placeholder {
  color: var(--muted) !important;
}
.btn, .theme-toggle {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.group h2 { border-bottom-color: var(--border-soft) !important; }
.theme-toggle {
  padding: 6px 8px;
  border: 1px solid var(--border);
  background: var(--panel-2);
  color: var(--text);
  border-radius: 6px;
  cursor: pointer;
  font-size: 12px;
}
  body { font-family: Arial, sans-serif; margin: 20px; color: var(--text); }
  .top { margin-bottom: 12px; }
  .btn { display:inline-block; padding:8px 10px; border:1px solid var(--border); background:var(--panel-2); text-decoration:none; color:var(--text); }
  .viewer { width: 100%; height: 85vh; border: 1px solid var(--border); }
  .note { color:var(--muted); font-size: 12px; margin-top: 8px; }
  details { margin-top: 14px; }
  summary { cursor: pointer; }
  pre { white-space: pre-wrap; word-wrap: break-word; background: var(--panel); border: 1px solid var(--border); padding: 10px; border-radius: 8px; }
  .chapter { margin: 14px 0; padding: 12px; border: 1px solid var(--border); border-radius: 8px; background: var(--panel); }
</style>
</head>
<body>

<div id="help-home-link" style="
  position:fixed;
  top:10px;
  left:10px;
  z-index:9999;
  background:var(--panel-2);
  border:1px solid var(--border);
  padding:6px 10px;
  font-family:Arial, sans-serif;
  font-size:13px;
">
  <a id="backLink" href="../drivers.html" style="text-decoration:none;">&#8592; Back</a>
</div>

<style id="help-theme-style">
:root {
  color-scheme: light dark;
  --bg: #f6f7f9;
  --panel: #ffffff;
  --panel-2: #f7f7f7;
  --text: #222222;
  --muted: #666666;
  --border: #d0d4d8;
  --border-soft: #e3e5e8;
  --link: #0066cc;
}
[data-theme="dark"] {
  --bg: #0f1115;
  --panel: #151922;
  --panel-2: #1b2130;
  --text: #e6e9ef;
  --muted: #a6adbb;
  --border: #c7cbd4;
  --border-soft: #9aa3b2;
  --link: #7bb0ff;
}
html, body { background: var(--bg) !important; color: var(--text) !important; }
body, p, li, td, th, div, span, pre, code, h1, h2, h3, h4, h5, h6 {
  color: var(--text) !important;
}
a, a:visited { color: var(--link) !important; }
table, th, td, hr {
  border-color: var(--border) !important;
}
.popup, .tooltip, .dropdown, .menu, .context, .modal, .panel {
  background: var(--panel) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.popup *, .tooltip *, .dropdown *, .menu *, .context *, .modal *, .panel * {
  color: var(--text) !important;
}
.topbar, .group, .header, pre, code, table {
  background: var(--panel) !important;
}
.nav {
  background: var(--panel-2) !important;
  border-color: var(--border) !important;
}
.note, .small, .meta { color: var(--muted) !important; }
input, select, textarea, button {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
input::placeholder, textarea::placeholder {
  color: var(--muted) !important;
}
.btn, .theme-toggle {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.group h2 { border-bottom-color: var(--border-soft) !important; }
.theme-toggle {
  padding: 6px 8px;
  border: 1px solid var(--border);
  background: var(--panel-2);
  color: var(--text);
  border-radius: 6px;
  cursor: pointer;
  font-size: 12px;
}
</style>
<div id="help-nav" style="
  position:fixed;
  top:10px;
  right:10px;
  z-index:9999;
  background:var(--panel-2);
  border:1px solid var(--border);
  padding:6px 10px;
  font-family:Arial, sans-serif;
  font-size:13px;
">
  <a href="../index.html" style="text-decoration:none;">Help Index</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../drivers.html" style="text-decoration:none;">Drivers</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <button class="theme-toggle" type="button">Dark mode</button>
  <span style="color:#999; margin:0 6px;">|</span><a href="../ai_index.html" style="text-decoration:none;">AI Index</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="https://www.chatbase.co/bpKc860rs1HM9DVnPTzxo/help" data-chat-help="1" target="_blank" rel="noopener" style="text-decoration:none;">Chat Help</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../index.html?cat=Product%20Manuals" style="text-decoration:none;">Product Manuals</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../index.html?cat=Supporting%20Docs" style="text-decoration:none;">Supporting Docs</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../specifications.html" style="text-decoration:none;">Specifications</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../best_practices.html" style="text-decoration:none;">Best Practices</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../Adroit_Installation_Read_Me.html" style="text-decoration:none;">Installation Read Me</a>
</div>
<script>
(function() {
  function withFreshParam(href) {
    try {
      var u = new URL(href, window.location.href);
      u.searchParams.set("_t", String(Date.now()));
      return u.toString();
    } catch (e) {
      var sep = href.indexOf("?") >= 0 ? "&" : "?";
      return href + sep + "_t=" + Date.now();
    }
  }
  var ch = document.querySelector('[data-chat-help="1"]');
  if (ch && ch.getAttribute("href")) {
    ch.setAttribute("href", withFreshParam(ch.getAttribute("href")));
    ch.addEventListener("click", function() {
      ch.setAttribute("href", withFreshParam(ch.getAttribute("href")));
    });
  }
})();
</script>
<script>
(function() {
  var storageKey = "help_theme";
  function preferredTheme() {
    try {
      return window.matchMedia && window.matchMedia("(prefers-color-scheme: dark)").matches ? "dark" : "light";
    } catch (e) {
      return "light";
    }
  }
  function applyTheme(t) {
    if (t === "dark" || t === "light") {
      document.documentElement.setAttribute("data-theme", t);
    } else {
      document.documentElement.removeAttribute("data-theme");
    }
  }
  function getSaved() {
    try { return localStorage.getItem(storageKey) || ""; } catch (e) { return ""; }
  }
  function setSaved(t) {
    try { localStorage.setItem(storageKey, t); } catch (e) {}
  }
  function currentTheme() {
    return document.documentElement.getAttribute("data-theme") || preferredTheme();
  }
  function updateLabels() {
    var cur = currentTheme();
    var label = (cur === "dark") ? "Light mode" : "Dark mode";
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.textContent = label;
    });
  }
  function toggleTheme() {
    var cur = currentTheme();
    var next = (cur === "dark") ? "light" : "dark";
    applyTheme(next);
    setSaved(next);
    updateLabels();
  }
  function bind() {
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.addEventListener("click", function() {
        toggleTheme();
      });
    });
    updateLabels();
  }
  var saved = getSaved();
  applyTheme(saved || preferredTheme());
  if (document.readyState === "loading") {
    document.addEventListener("DOMContentLoaded", bind);
  } else {
    bind();
  }
})();
</script>

<div class="top" style="margin-top:42px;">
  <h1 style="margin:0 0 10px 0;">Modbus_RTU_ASCII_Serial</h1>
  <a class="btn" href="../driver_docs/Modbus_RTU_ASCII_Serial.pdf">Open / Download PDF</a>
  <div class="note">If the PDF viewer does not show, use the button above.</div>
</div>

<iframe class="viewer" src="../driver_docs/Modbus_RTU_ASCII_Serial.pdf"></iframe>

<section class="conversion">
<h2>Converted HTML</h2>
<p class="note">This is an HTML rendering of the PDF text so crawlers and AI tools can read it without opening the PDF viewer.</p>
<article class="chapter"><h3>Page 1</h3><div class="note">Page 1</div><pre>Adroit Technologies 
Protocol Driver 
 
 
 
Name 
Modbus RTU/ASCII Serial 
DLL 
MODBUSI</pre></article>
<article class="chapter"><h3>Page 2</h3><div class="note">Page 2</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 2 
COPYRIGHT 
 
Copyright © 2022 Advanced Worx 112 (Pty) Ltd. All rights reserved. 
 
Information in this document is subject to change without notice. The software described in this document is furnished under a 
license agreement or nondisclosure agreement. The software may be used or copied only in accordance with the terms of those 
agreements. No part of this publication may be reproduced, stored in a retrieval system, or transmitted in any form or any means 
electronic or mechanical, including photocopying and recording for any purpose other than the purchaser’s personal use without the 
written permission of Advanced Worx 112 (Pty) Ltd. 
 
 
Advanced Worx 112 (Pty) Ltd 
20 Waterford Office Park 
189 Witkoppen Road (c/o Waterford Drive) 
Fourways 
South Africa 
 
https://adroittech.co.za/</pre></article>
<article class="chapter"><h3>Page 3</h3><div class="note">Page 3</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 3 
Contents 
1. 
Overview ............................................................................................................................................... 4 
1.1. 
Modbus Emulators ..............................................................................................................................4 
2. 
Wiring ................................................................................................................................................... 5 
2.1. 
Wiring ...............................................................................................................................................5 
3. 
Device Configuration ............................................................................................................................ 6 
3.1. 
Device Configuration ..........................................................................................................................6 
3.1.1. 
PLC Details .................................................................................................................................................. 6 
3.1.2. 
Local Details ................................................................................................................................................ 6 
3.1.3. 
Handshaking ............................................................................................................................................... 7 
3.1.4. 
Network Latency/Delays ............................................................................................................................... 7 
3.2. 
Modem Support .................................................................................................................................8 
3.2.1. 
Use Dialup Modem ....................................................................................................................................... 9 
3.2.2. 
POLAR 3G Modem Support ......................................................................................................................... 10 
3.3. 
Advanced Settings ............................................................................................................................ 11 
3.3.1. 
Backoff ..................................................................................................................................................... 11 
3.3.2. 
Byte Ordering ............................................................................................................................................ 11 
3.3.3. 
General ..................................................................................................................................................... 12 
3.3.4. 
PDU lengths (see section: Protocol unit sizes) .............................................................................................. 12 
3.3.5. 
Protocol Unit Sizes ..................................................................................................................................... 13 
4. 
Supported Addresses .......................................................................................................................... 14 
4.1. 
Using Normal Modbus Type Addressing. ............................................................................................ 14 
4.2. 
Using IEC Addressing : ..................................................................................................................... 16 
5. 
Protocol Definition and Considerations .............................................................................................. 17 
5.1. 
Diagnostic Sub-Functions .................................................................................................................. 17 
5.1.1. 
Function 08 Supported Addresses ................................................................................................................ 17 
5.1.2. 
Startup Function ........................................................................................................................................ 17 
5.1.3. 
Comms Recovery ....................................................................................................................................... 17 
5.1.4. 
Tag Configuration ...................................................................................................................................... 18 
5.1.5. 
Function Reference .................................................................................................................................... 18 
5.1.6. 
Function 08 Registry Entries ....................................................................................................................... 20 
5.2. 
Broadcast Support ............................................................................................................................ 20 
5.3. 
Telemechanique and other support ................................................................................................... 21 
5.3.1. 
GE Multilin Features ................................................................................................................................... 21 
5.3.2. 
SuperCon Power Meters ............................................................................................................................. 21 
5.3.3. 
MOSCAD ................................................................................................................................................... 21 
5.3.4. 
ABB Controllers.......................................................................................................................................... 21 
5.4. 
Advanced Registry Key Settings ........................................................................................................ 22 
5.5. 
Message Protocol ............................................................................................................................. 23 
5.5.1. 
Coils 000001- 065535 (%Q0-%Q65535) ...................................................................................................... 23 
5.5.2. 
Inputs 100001- 165535 (%I0-%I65535) ...................................................................................................... 23 
5.5.3. 
Input Registers 300001- 365535 (%IW0-%IW65535) ................................................................................... 23 
5.5.4. 
Holding Registers 400001- 465535 (%MW0-%MW65535) ............................................................................. 24 
5.5.5. 
Diagnostic 0x08 functions ........................................................................................................................... 24 
5.5.6. 
Extended Registers 600000- 698303 (NB 600000 is valid) (%ME0-%ME98303) ............................................... 25 
6. 
General Notes and Troubleshooting ................................................................................................... 26 
6.1. 
Contact Details ................................................................................................................................. 26 
6.2. 
Adroit Technologies Knowledge Base ................................................................................................. 26 
6.3. 
PLC Exception Codes ........................................................................................................................ 26 
6.4. 
Trouble Shooting .............................................................................................................................. 26 
7. 
Revisions ............................................................................................................................................. 27 
7.1. 
Document Revision........................................................................................................................... 27 
7.2. 
DLL Revision .................................................................................................................................... 27</pre></article>
<article class="chapter"><h3>Page 4</h3><div class="note">Page 4</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 4 
1. Overview 
 
Adroit supports communication with the following PLCs: Modicon 84, 884, 184, 384, 484, 584 and 
984 amongst other devices using Modbus RTU and ASCII protocol. 
 
1.1. 
Modbus Emulators 
 
A number of hardware manufacturers have adopted the Modbus protocol to communicate to their 
hardware. These emulations have different maximum number of points that can be retrieved in one 
scan, amongst other variations. Since Adroit creates scan tasks/jobs automatically for you, it is 
important to choose a PLC type that would not result in a scan task requesting more data in one 
scan than that which can be handled by the device. Consult the list below to choose the most 
appropriate PLC model or select the “Custom” PLC type and supply your own from vendor 
documentation. See section: Protocol unit sizes.</pre></article>
<article class="chapter"><h3>Page 5</h3><div class="note">Page 5</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 5 
2. Wiring 
 
2.1. 
Wiring 
 
PLC 25 pin 
 
PC 25 pin 
1 
Shield 
1 
2 
 
3 
3 
 
2 
4 
 
5 
┐ ┌ 
4 
 
5 
┘ └ 
6 
8 
20 
⁆ ⁅ 
6 
8 
20 
7 
 
7 
 
 
9pin to 9pin. 
Also used for ABB AC-400 series DCS (diagram is same as above, only it uses the 9 pin plug) 
PLC 9 pin 
 
PC 9 pin 
2 
 
3 
3 
 
2 
5 
 
5 
7 
 
8 
┐ ┌ 
7 
 
8 
┘ └ 
1 
4 
6 
⁆ ⁅ 
1 
4 
6 
 
Note: Connect shield to PLC side only 
See section on Telemechanique and other for wiring diagrams to other devices.</pre></article>
<article class="chapter"><h3>Page 6</h3><div class="note">Page 6</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 6 
3. Device Configuration 
3.1. 
Device Configuration 
 
 
 
3.1.1. 
PLC Details 
 
PLC Station ID - Valid data highway station number. 
 
PLC Type - Applicable Modicon PLC types (see: Protocol Unit Sizes) 
 
Protocol - RTU, ASCII. 
 
Use IEC Addressing – Instead of the Standard Modbus Addressing like 400001 it will display 
%MW0. (So %MW0 = 400001 = INDEX0 in the protocol). 
 
3.1.2. 
Local Details 
 
Port - The available serial ports on your machine. (This list is now refreshed in the background to 
cater for Ethernet extender ports, which are tested online. During this time, the port selection and 
OK is disabled.) 
 
Baud Rate – The speed of data transmission used. Any of the following Baud Rates may be 
specified: 110, 300, 600, 1200, 2400, 4800, 9600, 19200, 64800, (115200, 128000 or 256000 if 
your UART permits).</pre></article>
<article class="chapter"><h3>Page 7</h3><div class="note">Page 7</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 7 
Parity – The parity bit setting used in the data transmission. This can be None, Odd or Even. 
 
Data bits – (Default = 8) Advanced option only. 
Stop Bits – Forms part of the serial communication setting. For example, 8 data bits, 1 or 2 Stop 
bits no parity, serial communication. Ensure that the Stop bit settings are the same on the local 
and remote machines. 
 
Retry – The number of times that Adroit will try to gain communication with a PLC before failing 
a transaction. 
 
Timeout – The time that Adroit will wait for a valid response from a PLC before failing a transaction 
(Read or Write). 
 
Use IEC Addressing – Instead of the old Modbus Addressing like 400001 it will display %MW0. 
 
Moxa Cluster Support - Check this option when running on a MOXA virtual port in a cluster 
environment. It will allow to purge the port when in standby and in shadow mode, as the MOXA 
unit stops functioning in this mode. Data keeps filling the buffer seeing that the driver does not do 
any reading from the port and eventually becomes unresponsive. 
 
Hard Purge (Using API) – Does a call to the COM PORT to purge all the data on it. (Preferred 
Method.) 
 
Soft Purge (Read from Port) - Continue to read data from the port and just discard it. 
 
3.1.3. 
Handshaking 
 
RTS – (Disable/ Enable/Handshaking). (Default = Enable) Enable means line is always on, disable 
means line is always off, Handshaking means line is on when buffer is less than ½ full and off 
when buffer is over ¾ full. 
 
DTR – (Disable/Enable/Handshaking/Toggle). (Default = Enable) Enable means line is always on, 
disable means line is always off, Handshaking means driver will line is on when buffer is less than 
½ full and off when buffer is over ¾ full. Toggle means the line is high when bytes are being 
transmitted and low when the transmit buffer is empty. 
 
CTS – (Enable/Disable). (Default = Enable) If enabled, the driver will wait for the line to be asserted 
before transmitting any characters. 
 
DSR – (Enable/Disable). (Default = Disable) If enabled, the driver will ignore any characters 
received while the line is not asserted. 
 
3.1.4. 
Network Latency/Delays 
 
Between stations (network) - (Default = Inter-PLC delay) Use this option only if using a 422 
network. A value of zero disables the option. The inter-PLC delay or latency is the delay in 
milliseconds between communicating between different slave devices on the network. This timing 
is needed to allow a slave to detect the end of the communication cycle.</pre></article>
<article class="chapter"><h3>Page 8</h3><div class="note">Page 8</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 8 
Between Any Transaction (device) - Inter message delay. Use this option to have a delay 
between any two messages even from the same device. 
 
Period in ms - The time in milliseconds to delay. 
A Modbus slave interprets a 2.5 character time delay at the end of a message as a signal that 
communication has been broken off, and thus allows communication to be initiated by the master 
to a new slave. By default, the Adroit driver does not implement this delay. 
To calculate the necessary time use the following formula, we have used 5 characters instead of 
2.5 as this is always good engineering practice. 11 bits per byte have been used. 
1/Baud x 11 x 5. 
e.g. For a baud-rate of 2400, (1/2400 × 11 × 5) = 0.022916. or 23ms. 
 
For a baud-rate of 19200, (1/19200 × 11 × 5) = 0.002863. or 3ms. 
 PLEASE NOTE 
Rounding up of the interval to the nearest 20 ms is used. 
 
3.2. 
Modem Support 
 
Going into the Modem dialog as shown below allows access to modem settings. 
 
The modem support operates on the basis of dialling up an outstation whenever it needs to be 
scanned. When an outstation is scanned, the driver dials the outstation up and connects and 
performs any scanning of that station as may be required. Outstations sharing an identical phone 
number are treated as one connection, but when a station on another number gets scanned, the 
driver drops the line and dials up the new outstation. 
 
The driver will “hold” the line for an inactivity period or until more scanning is done on that line, 
re-setting this period. After the inactivity period the driver will drop the line. 
 
It is suggested that all devices normally be stopped, you can then start a device, causing it to scan 
and be dialled. Stop the device and then start another, in round-robin fashion. A mimic, graphic 
form or a recipe/script easily accomplishes this. Keep the device started for long enough to scan 
all your data. When the device is stopped, the tags go grey to indicates that they are offline. They 
become active again while on-line as you start and run each device.</pre></article>
<article class="chapter"><h3>Page 9</h3><div class="note">Page 9</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 9 
 
 
3.2.1. 
Use Dialup Modem 
 
 – must be on for the driver to use the attached modem. 
 
Dial number – Currently only supporting dialing out, you may use commas to indicate a pause 
e.g.: 0,1234567. 
 
Connect timeout – After this time in milliseconds the driver stop waiting to connect. 
 
Inactivity timeout – After this time, the driver will drop the line automatically to save dial-connecting 
cost and time. Make this value zero to have the driver drop the line immediately after each transaction 
regardless of the next transaction being on the same number. 
 
Ignore Dial-Tone – Turn on to tell the driver to not wait for a dial-tone before dialling. 
 
Pulse – Select if you use an analogue exchange. 
 
Tone – Select on if you use a digital exchange. 
 
Ignore DC – There is modems that is not wired for Data Carrier. This will Ignore the signal and rather 
check for Connection Response String entered below to determine a successful connection.</pre></article>
<article class="chapter"><h3>Page 10</h3><div class="note">Page 10</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 10 
Modem Response for Connection – The connection string replied by the modem when an active 
connection to other modem is made. 
 
3.2.2. 
POLAR 3G Modem Support 
 
UsePolar-3G modem – (Default = false) enable the use of Polar 3g units instead of direct serial 
connections. 
 
Https server URL – The connection send URL typically in the following format 
https://polarmonitoring-beta.azurewebsites.net/data/external/Adroit/SerialMessage 
 
Username – Username registered on the system. 
 
Password – Password registered on the system. 
 
Polar-ID – This unique device ID, this is not the Modbus address, but the two are technically 
paired. 
Because the URL and subsequent transaction can take some time, a longer than usual timeout can 
occur, typically 30 seconds. Timing information is available on the datascope. 
Polar-GSM devices make use of a secure HTTPS link to the cloud to communicate with the modem 
device that has a serial (RS-485 or RS-232) link to any Modbus serial (RTU-Binary) device. The 
SCADA machine will need to have access to the internet. 
Some other settings are not applicable when using polar mode, and dialup modem mode is mutually 
exclusive. 
 
Serial port is not required when using polar mode.</pre></article>
<article class="chapter"><h3>Page 11</h3><div class="note">Page 11</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 11 
3.3. 
Advanced Settings 
 
Many settings shown here are for advanced users only and were previously only accessible via the 
system registry. 
 
 
3.3.1. 
Backoff 
 
Backoff Period – (Default = 20000ms) A period in time(ms) to allow communication to settle 
when communications is bad and then trying again –(0 Disables function). 
 
Backoff Count – (Default = 2) The number of failures to occur before the backoff is in use ( 0 
Disables). 
 
Mark Bad Tolerance – Will return last known values until consecutive failures match or exceed 
this value. Transaction attempts do not include retries, so if set to 2, and retries set to 3 then only 
after 2 × (1 + 3) = 8 attempts will the job be marked bad. 
3.3.2. 
Byte Ordering 
 
Swap floating-point value ordering – Allows the ordering of all floating point (suffix F) holding-
register I/O to be word-swapped. Required for all genuine Modicon equipment. Checked means it 
is not swopping. 
 
Reverse Modbus coils to integers – If Integers scanned to a coil address appear jumbled, use 
this setting to reverse the ordering.</pre></article>
<article class="chapter"><h3>Page 12</h3><div class="note">Page 12</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 12 
Swap long value ordering – Allows the ordering of all long (suffix L) holding-register I/O to be 
word-swapped. Checked means it is not swopping. 
 
Swap byte ordering of strings – Turn off to swap each byte of the string, e.g. “EHLL1O”
becomes “HELLO1”. 
 
Swap word byte order – Turn on to swap each byte of the word. 
 
3.3.3. 
General 
 
RS485 wiring with reflections – (Advanced option) When using RS-485 the driver will receive 
and cater for message reflection which occurs because the RX circuit is enabled during the 
transmission of telegrams. (Used with RTS enabled and DTR enabled.) When using an external RS-
232 to 485 converter this option may not be necessary. 
 
Close serial port on fail – (Default = enabled) This setting, when enabled, will do a hard shut 
down and reinitialization of the communications Port. Some Ethernet to serial convertors hang 
under noisy conditions, so we compensate for this by only purging and not closing the port. 
 
Optimize scanning of Coils and relays – turn on this option to prevent the driver from doing 
read-ahead optimization, and instead read only the required number of bits. By default, the driver 
will read all bits packed into a byte, hence the last coil or relay read is always at the end of an 8-
bit multiple. This option prevents incorrect packing by some non-genuine RTUs. 
 
Detailed debugging – (Default = Disabled) This setting will add additional information to the 
datascope. 
 
Use Preset single register (06) func. – (Advanced option) (Default = disabled) Allow the driver 
to use function code 06Hex when writing to any single holding register types. If disabled, the driver 
uses function 10Hex which is more generic. 
 
Integer “I” format is Signed_ magnitude – (Default = disabled) Integers will be expressed as 
signed magnitude if checked. Use, for example, 400001 I 0xFFFF will result in 0x8001 if checked 
else 0xFFFF if not. 
 
Purge Timeout – (0 to disable) Will instruct the communication resource to idle for the specified 
period in milliseconds to wait for incoming noise/corrupted messages to clear from the port, this 
happens when the timeout is too short, and data is still being received. 
 
3.3.4. 
PDU lengths (see section: Protocol unit sizes) 
 
Outputs 000000 , Inputs 100000, Analogue 300000, Holding 400000 , Extended 
600000 – Must be used in conjunction with the “CUSTOM”PLC type, set the appropriate 
lengths here. Length count is in items i.e., 000000, 100000 = 8 items per byte, 300000, 400000 
= 2 bytes per item. 
 
Bit types (Inputs 000000 , Outputs 100000) work optimally in multiples of 8 bits (to a 
byte), i.e. 16 will result in 2 data bytes returned in the data portion of the PDU. Some devices do 
not respond correctly if multiples are not 8.</pre></article>
<article class="chapter"><h3>Page 13</h3><div class="note">Page 13</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 13 
Word types (Analogs 300000, holding registers 400000, extended 600000) any 
number can be used. For 32-bit types; example “longs” or “floats”, then the PDU size will be 
rounded down. 
3.3.5. 
Protocol Unit Sizes 
 
If the PLC slave is not one of those in the list, and is emulating MODBUS, use this table to determine 
a match for the maximum telegram lengths supported by PLC. Selecting shorter, telegram lengths 
gives poor performance, but ensures greater compatibility with the device units. If PDU item 
lengths are known, use “Custom” but make sure you configure it correctly in the Advanced 
dialog. 
The maximum number of items (Digital bits or 16-bit registers) or request sizes that can be 
communicated for the different Modicon PLC’s is shown below: 
 
 
84 
884 
184 
384 
484 
584 
984 
000001/%Q 
64 
2000 
800 
800 
512 
2000 
2000 
100001/%I 
64 
2000 
800 
800 
512 
2000 
2000 
300001/%IW 
4 
125 
100 
100 
32 
125 
125 
400001/%MW 
32 
125 
100 
100 
254 
125 
125 
600001/%ME 
32 
125 
100 
100 
254 
125 
125 
 
In addition we define some customer PLC PDU lengths. 
 
256/16 
256/64 
GE 
TSX Nano 
Mod-Mux 
Danfoss 
Elpro 
000001/%Q 
256 
256 
256 
128 
64 
0 
48 
100001/%I 
256 
256 
256 
128 
64 
0 
48 
300001/%IW 
16 
64 
120 
120 
8 
0 
3 
400001/%MW 
16 
64 
120 
120 
8 
9 
3 
600001/%ME 
16 
64 
120 
120 
8 
9 
3 
 
 
Moscad 
Gefran 
Lovato 
Electron 
Custom 
000001/%Q 
70*8 
20*8 
0 
10 
@ 
100001/%I 
70*8 
20*8 
0 
10 
@ 
300001/%IW 
70 
20 
2 
10 
@ 
400001/%MW 
70 
20 
2 
10 
@ 
600001/%ME 
70 
20 
2 
10 
@ 
 
* The GE Multilin and Moscad models implement device-specific features, see Telemechanique 
and other support. 
 
@ You may specify PDU lengths based on vendor-supplied information see “Advanced Dialog”.</pre></article>
<article class="chapter"><h3>Page 14</h3><div class="note">Page 14</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 14 
4. Supported Addresses 
 
PLC data address types supported by the MODBUS Adroit Protocol driver: 
 
4.1. 
Using Normal Modbus Type Addressing. 
 
Device 
 
Min 
Range 
Max 
Range 
PLC Data 
Type 
Boolean 
Integer 
Real 
String 
Outputs 
1 
000001 
065535 
Digital 
000001 
 
 
 
1 
Decimal 
 
000001 
000001 
 
2 
Signed Integer 
 
000001 I 
000001 I 
 
3 
BCD16 
 
000001 B 
000001 B 
 
Inputs 
4 
100001 
165535 
Digital 
100001 
 
 
 
4 
Decimal 
 
100001 
 
 
5 
Signed Integer 
 
100001 I 
100001 I 
 
6 
BCD16 
 
100001 B 
100001 B 
 
I/O 
Registers 
7 
300001 
365535 
Digital 
300001.1 
 
 
 
7 
Decimal 
 
300001 
300001 
 
8 
Signed Integer 
 
300001 I 
300001 I 
 
9 
BCD16 
 
300001 B 
300001 B 
 
Holding 
Registers 
10 
400001 
465535 
Digital 
400001.1 
 
 
 
10 
Decimal 
 
400001 
400001 
 
11 
Signed Integer 
 
400001 I 
400001 I 
 
12 
BCD16 
 
400001 B 
400001 B 
 
13 
Long Decimal 
 
400001 L 
400001 L 
 
14 
Float 
 
 
400001 F 
 
15 
Pascal-String 
 
 
 
400001 S20 
16 
Char String 
 
 
 
400001 C20 
Extended 
Registers 
17 
600000 
698303 
Digital 
600000.1 
 
 
 
17 
Decimal 
 
600000 
600000 
 
18 
Signed Integer 
 
600000 I 
600000 I 
 
19 
BCD16 
 
600000 B 
600000 B 
 
20 
Long Decimal 
 
600000 L 
600000 L 
 
21 
Float 
 
 
600000 F 
 
22 
Pascal-String 
 
 
 
600001 S20 
23 
Char String 
 
 
 
600000 C20 
 
Note 1: Integer and Real writes are not supported to coils 000001 through to 165535 . These 
are read only mappings. 
 
Note 2: PLC digital inputs are Read only. 
 
Note 3: The string format for Pascal-style strings (Sxx) is as shown below: 
REGISTER1= length 
REGISTER2=bytes 1&amp;2 
REGISTER3=bytes 3&amp;4 
REGISTER4=bytes 5&amp;6 
REGISTER5=bytes 7&amp;8 etc... 
 
Hence the register 400001 if you scan 400001 s20 may not have more than 80 in it (the driver 
will crop the string at 20, since that is the max length you specified in the scan address). All 
bytes until a null byte or the length specified in the length WORD will get copied into the Adroit 
string tag scanned.</pre></article>
<article class="chapter"><h3>Page 15</h3><div class="note">Page 15</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 15 
When we write the string, any unused bytes sent to the PLC will contain 0, e.g. Is you said hello, 
we would send the hex codes. 
0005 (length) 
4845 1 
4C4C 2 
4F00 3 
0000 4 
0000 5 
0000 6 
until… 
0000 for register 10. 
Non-Pascal-style flat ASCIIZ strings via the C address notation (Cxx) instead of the Sxx notation 
 
Note 4: Digitals scanned to a holding register are mapped 16 through 1 (Modbus ordering). 
 
Note 5: Extended Registers start from 600000 not 600001 like the other areas, so 600000 is Extended 
file 1, offset 0. 
 
Note 6: The Address parser will be able to parse old 5 digit Modbus addresses and correctly convert 
these to the 6 digit address automatically, it can also read and convert automatically between the IEC 
and 6 digit Modbus addressing on the fly. Even mixed addressing will be interpreted correctly and 
stored into the correct format, depending on the device “Use IEC Addressing” in the setup dialogue.</pre></article>
<article class="chapter"><h3>Page 16</h3><div class="note">Page 16</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 16 
4.2. 
Using IEC Addressing : 
 
Device 
 
Min 
Range 
Max 
Range 
PLC Data 
Type 
Boolean 
Integer 
Real 
String 
Outputs 
1 
0 
65535 
Digital 
%Q0 
 
 
 
1 
Decimal 
 
%Q0 
%Q0 
 
2 
Signed Integer 
 
%Q0 I 
%Q0 I 
 
3 
BCD16 
 
%Q0 B 
%Q0 B 
 
Inputs 
4 
0 
65535 
Digital 
%I0 
 
 
 
4 
Decimal 
 
%I0 
 
 
5 
Signed Integer 
 
%I0 I 
%I0 I 
 
6 
BCD16 
 
%I0 B 
%I0 B 
 
I/O 
Registers 
7 
0 
65535 
Digital 
%IW0.1 
 
 
 
7 
Decimal 
 
%IW0 
%IW0 
 
8 
Signed Integer 
 
%IW0 I 
%IW0 I 
 
9 
BCD16 
 
%IW0 B 
%IW0 B 
 
Holding 
Registers 
10 
0 
65535 
Digital 
%MW0.1 
 
 
 
10 
Decimal 
 
%MW0 
%MW0 
 
11 
Signed Integer 
 
%MW0 I 
%MW0 I 
 
12 
BCD16 
 
%MW0 B 
%MW0 B 
 
13 
Long Decimal 
 
%MW0 L 
%MW0 L 
 
14 
Float 
 
 
%MW0 F 
 
15 
Pascal-String 
 
 
 
%MW0 S20 
16 
Char String 
 
 
 
%MW0 C20 
Extended 
Registers 
17 
0 
98303 
Digital 
%ME0.1 
 
 
 
17 
Decimal 
 
%ME0 
%ME0 
 
18 
Signed Integer 
 
%ME0 I 
%ME0 I 
 
19 
BCD16 
 
%ME0 B 
%ME0 B 
 
20 
Long Decimal 
 
%ME0 L 
%ME0 L 
 
21 
Float 
 
 
%ME0 F 
 
22 
Pascal-String 
 
 
 
%ME0 S20 
23 
Char String 
 
 
 
%ME0 C20</pre></article>
<article class="chapter"><h3>Page 17</h3><div class="note">Page 17</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 17 
5. Protocol Definition and Considerations 
5.1. 
Diagnostic Sub-Functions 
 
The function 08 sub-functions are supported as an extension to the driver’s capabilities, and as 
such do not operate as standard scan-points, although they are licensed as such. Data returned 
from a function cannot be read into a tag at this point. 
 
The diagnostic functions are advanced functions, and require special tag configuration for proper 
operation. To enable the function 08 support, set the registry value “enableFn08” to a non-zero 
value, this is the default. These functions are only supported in RTU mode, and not yet for ASCII 
operation. 
5.1.1. 
Function 08 Supported Addresses 
 
 
 
 
Tag access 
Min 
Max 
Boolean 
Integer 
Triggers 
16 
Write (rising edge trigger) 
0 
21 
11 DT 
 
Values 
17 
Read (result of diagnostic request) 
0 
21 
 
11 DD 
 
The driver provides 22 digitals, which can be written to, a value of 1 (one) triggers the 
corresponding sub-function from 0 through 21. A value of zero is ignored, the driver only detects 
the rising edge, digitals should thus be configured as pulsed. The driver performs the sub-function 
when triggered and stores the communications result in a further list of 22 Integer slots. These 
can be read using multistates or integers. Where applicable, they may also be written to, this will 
in certain cases affect the way that the trigger will work for the corresponding function. 
5.1.2. 
Startup Function 
 
Facility is provided to automatically trigger one function only, whenever the device is started, as-if 
the relevant digital was triggered, the start-up feature is disabled by default. To enable this feature 
use regedit.exe to enter a valid code in the value “startupFn08code”. An invalid code, (for example, 
65525) simply disables the start-up feature and no further warnings are issued. 
 
 PLEASE NOTE 
Not all devices support the full range of sub-functions, the driver makes no attempt to validate the 
model for a particular function’s compatibility. Use of certain diagnostic sub-functions is thus at own 
risk. 
 
Certain functions do not provide responses, for those that are, the driver copies the response data 
field to the relevant integer placeholder. The value is then read on the next scan. For functions 
that require data, the same placeholder may be written to, to provide the necessary data. The data 
for sub-function 00 can be pre-set to a value by entering it into the registry, see comms recovery 
below. The internal read and write locations of the place-holder are separate. Reading that location 
returns any data returned from the last time the function was transmitted to the FED, or zero. 
Writing to the location transfers the user data in the place-holder to the FED. 
5.1.3. 
Comms Recovery</pre></article>
<article class="chapter"><h3>Page 18</h3><div class="note">Page 18</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MODBUSI.docx 
 
 
 
 
 
 
 
 
 
P a g e | 18 
After a communications failure, the driver will automatically issue the start-up function if it is a 
valid one. This will accommodate a FED that gets re-set and allow adroit to re-initiate 
communications to the device smoothly. If the start-up function is enabled, the driver will continue 
to use the start codes to try and re-initiate communications, until a scan succeeds. Any 
communications fault will force the driver to re-init. See the registry entries section for the data to 
send in the start-up function. 
5.1.4. 
Tag Configuration 
 
Digitals configured for triggers must be output enabled and input disabled. Integers configured 
for placeholders only need to be output enabled if applicable. The engineer need not configure a 
corresponding placeholder for every trigger. 
 
5.1.5. 
Function Reference 
 
The function codes and a brief explanation of each follow, for more detail see Modicon Modbus 
Protocol Reference Guide – PI-MBUS-300: 
Sub-function Code Description 
0 
00 00 
Return query data (echo function) 
1 
00 01 
Restart communications option. Restarts and initializes slave’s peripheral port. This 
function also brings a slave out of listen only mode. (Option) data code 0xFF00 
clears the slaves comms event log, data code 0x0000 leaves log as-is. 
2 
00 02 
Return diagnostics register. (returns the slave’s 16-bit diagnostic register, see 
Modbus manual for bit meanings) 
3 
00 03 
Change ASCII delimiter (Option). The high byte of the 16-bit data code corresponds 
to the ASCII character to use. 
4 
00 04 
Force listen-only mode. While in this mode watchdog will expire. Use sub-code 01 to 
get out of this mode. 
5-9 
 
Reserved 
10 
00 0A 
Clear counters and diagnostics register. 
11 
00 0B 
Return bus message count. 
12 
00 0C 
Return bus communication error count. 
13 
00 0D 
Return bus exception error count. 
14 
00 0E 
Return slave message count. 
15 
00 0F 
Return slave no-response count. 
16 
00 10 
Return slave NAK count. 
17 
00 11 
Return slave busy count. 
18 
00 12 
Return BUS character overrun count. 
19 
00 13 
Return IOP overrun count (884 specific) 
20 
00 14 
Clear overrun counter and flag. 
Trigger digital (0…) 
Issue protocol 
command, (using 
code if required) 
Front-End 
Device 
Interpret 
response (if 
present) 
16-bit placeholder (0…) 
Update 
place-holder</pre></article>
</section>


<details>
  <summary>Extracted text (for search/chatbots)</summary>
  <div class="note">If your crawler cannot read PDFs, it can index this extracted text instead.</div>
  <pre>[Page 3]
ATQMS-DRVR-DOC-MODBUSI.docx
P a g e | 3
1.
1.1.

[Page 12]
ATQMS-DRVR-DOC-MODBUSI.docx
P a g e | 12
Swap long value ordering - Allows the ordering of all long (suffix L) holding-register I/O to be
word-swapped. Checked means it is not swopping.
Swap byte ordering of strings - Turn off to swap each byte of the string, e.g. &quot;EHLL1O&quot;
becomes &quot;HELLO1&quot;.
Swap word byte order - Turn on to swap each byte of the word.
3.3.3.
General
RS485 wiring with reflections - (Advanced option) When using RS-485 the driver will receive
and cater for message reflection which occurs because the RX circuit is enabled during the
transmission of telegrams. (Used with RTS enabled and DTR enabled.) When using an external RS232 to 485 converter this option may not be necessary.
Close serial port on fail - (Default = enabled) This setting, when enabled, will do a hard shut
down and reinitialization of the communications Port. Some Ethernet to serial convertors hang
under noisy conditions, so we compensate for this by only purging and not closing the port.
Optimize scanning of Coils and relays - turn on this option to prevent the driver from doing
read-ahead optimization, and instead read only the required number of bits. By default, the driver
will read all bits packed into a byte, hence the last coil or relay read is always at the end of an 8bit multiple. This option prevents incorrect packing by some non-genuine RTUs.
Detailed debugging - (Default = Disabled) This setting will add additional information to the
datascope.
Use Preset single register (06) func. - (Advanced option) (Default = disabled) Allow the driver
to use function code 06Hex when writing to any single holding register types. If disabled, the driver
uses function 10Hex which is more generic.
Integer &quot;I&quot; format is Signed_ magnitude - (Default = disabled) Integers will be expressed as
signed magnitude if checked. Use, for example, 400001 I 0xFFFF will result in 0x8001 if checked
else 0xFFFF if not.
Purge Timeout - (0 to disable) Will instruct the communication resource to idle for the specified
period in milliseconds to wait for incoming noise/corrupted messages to clear from the port, this
happens when the timeout is too short, and data is still being received.
3.3.4.
PDU lengths (see section: Protocol unit sizes)
Outputs 000000 , Inputs 100000, Analogue 300000, Holding 400000 , Extended
600000 - Must be used in conjunction with the &quot;CUSTOM&quot;PLC type, set the appropriate
lengths here. Length count is in items i.e., 000000, 100000 = 8 items per byte, 300000, 400000
= 2 bytes per item.
Bit types (Inputs 000000 , Outputs 100000) work optimally in multiples of 8 bits (to a
byte), i.e. 16 will result in 2 data bytes returned in the data portion of the PDU. Some devices do
not respond correctly if multiples are not 8.

[Page 17]
ATQMS-DRVR-DOC-MODBUSI.docx
P a g e | 17
5. Protocol Definition and Considerations
5.1.
Diagnostic Sub-Functions
The function 08 sub-functions are supported as an extension to the driver&#x27;s capabilities, and as
such do not operate as standard scan-points, although they are licensed as such. Data returned
from a function cannot be read into a tag at this point.
The diagnostic functions are advanced functions, and require special tag configuration for proper
operation. To enable the function 08 support, set the registry value &quot;enableFn08&quot; to a non-zero
value, this is the default. These functions are only supported in RTU mode, and not yet for ASCII
operation.
5.1.1.
Function 08 Supported Addresses
Tag access
Min
Write (rising edge trigger)
11 DT
Values
Read (result of diagnostic request)
11 DD
The driver provides 22 digitals, which can be written to, a value of 1 (one) triggers the
corresponding sub-function from 0 through 21. A value of zero is ignored, the driver only detects
the rising edge, digitals should thus be configured as pulsed. The driver performs the sub-function
when triggered and stores the communications result in a further list of 22 Integer slots. These
can be read using multistates or integers. Where applicable, they may also be written to, this will
in certain cases affect the way that the trigger will work for the corresponding function.
5.1.2.
Startup Function
Facility is provided to automatically trigger one function only, whenever the device is started, as-if
the relevant digital was triggered, the start-up feature is disabled by default. To enable this feature
use regedit.exe to enter a valid code in the value &quot;startupFn08code&quot;. An invalid code, (for example,
65525) simply disables the start-up feature and no further warnings are issued.
PLEASE NOTE
Not all devices support the full range of sub-functions, the driver makes no attempt to validate the
model for a particular function&#x27;s compatibility. Use of certain diagnostic sub-functions is thus at own
risk.
Certain functions do not provide responses, for those that are, the driver copies the response data
field to the relevant integer placeholder. The value is then read on the next scan. For functions
that require data, the same placeholder may be written to, to provide the necessary data. The data
for sub-function 00 can be pre-set to a value by entering it into the registry, see comms recovery
below. The internal read and write locations of the place-holder are separate. Reading that location
returns any data returned from the last time the function was transmitted to the FED, or zero.
Writing to the location transfers the user data in the place-holder to the FED.
5.1.3.
Comms Recovery

[Page 18]
ATQMS-DRVR-DOC-MODBUSI.docx
P a g e | 18
After a communications failure, the driver will automatically issue the start-up function if it is a
valid one. This will accommodate a FED that gets re-set and allow adroit to re-initiate
communications to the device smoothly. If the start-up function is enabled, the driver will continue
to use the start codes to try and re-initiate communications, until a scan succeeds. Any
communications fault will force the driver to re-init. See the registry entries section for the data to
send in the start-up function.
5.1.4.
Tag Configuration
Digitals configured for triggers must be output enabled and input disabled. Integers configured
for placeholders only need to be output enabled if applicable. The engineer need not configure a
corresponding placeholder for every trigger.
5.1.5.
Function Reference
The function codes and a brief explanation of each follow, for more detail see Modicon Modbus
Protocol Reference Guide - PI-MBUS-300:
Sub-function Code Description
00 00
Return query data (echo function)
00 01
Restart communications option. Restarts and initializes slave&#x27;s peripheral port. This
function also brings a slave out of listen only mode. (Option) data code 0xFF00
clears the slaves comms event log, data code 0x0000 leaves log as-is.
00 02
Return diagnostics register. (returns the slave&#x27;s 16-bit diagnostic register, see
Modbus manual for bit meanings)
00 03
Change ASCII delimiter (Option). The high byte of the 16-bit data code corresponds
to the ASCII character to use.
00 04
Force listen-only mode. While in this mode watchdog will expire. Use sub-code 01 to
get out of this mode.
5-9
Reserved
00 0A
Clear counters and diagnostics register.
00 0B
Return bus message count.
00 0C
Return bus communication error count.
00 0D
Return bus exception error count.
00 0E
Return slave message count.
00 0F
Return slave no-response count.
00 10
Return slave NAK count.
00 11
Return slave busy count.
00 12
Return BUS character overrun count.
00 13
Return IOP overrun count (884 specific)
00 14
Clear overrun counter and flag.
Trigger digital (0…)
Issue protocol
command, (using
code if required)
Front-End
Device
16-bit placeholder (0…)
Update
place-holder

[Page 20]
ATQMS-DRVR-DOC-MODBUSI.docx
P a g e | 20
5.1.6.
Function 08 Registry Entries
The 3 registry entry values can be found in the &quot;Primary&quot; key for each device. e.g.
DWORD startupFn08code = FFFF
DWORD enableFn08 = 1
DWORD startupSF00data = AA55
By changing the &quot;enableFn08&quot; value to zero, reading and writing of the diagnostics points can disabled for security. The values in &quot;Secondary&quot; are ignored if they are different. If the diagnostics
functions have been disabled, the driver addressing options message will no longer show the
explanation regarding the diagnostic scan configuration. The StartupSF00data value can be used
to set an initial value for the sub-function 00 data. e.g.: 0xaa55.
ABB Specific
For proper communication to ABB AC400 series, the diagnostic functions must be enabled, use the
following registry settings. Settings tested with the model AC 450.
DWORD startupFn08code = 0
DWORD enableFn08 = 1
DWORD startupSF00data = AA55
5.2.
Broadcast Support
Broadcast support is achieved by configuring an additional device for station #0. The Modbus
protocol uses a station ID of zero to perform broadcasts. The driver will return zero on scan of any
coils/registers on address zero, and when writing, will not wait for any response from the slave(s).
If you do not want the database to be updated with the zero, you must scan-inhibit the tag while
output enabling it.
All slaves will interpret the command if it is valid. Slaves do not reply to broadcast commands and
only support the following commands in broadcast mode, commands not used by the driver are
not shown.
Broadcast commands
Code (HEX)
Write single coil
Preset/Write multiple holding registers
For a full list of commands see Message Protocol below:

[Page 26]
ATQMS-DRVR-DOC-MODBUSI.docx
P a g e | 26
6. General Notes and Troubleshooting
6.1.
Contact Details
Phone: +27 11 658-8100
6.2.
For additional information, please refer to our Knowledgebase website:
Latest Drivers topics - Features, discussions, tips, tricks, questions, problems and feedback
(adroittechnologiesautomation.com)
6.3.
PLC Exception Codes
These codes are returned by the PLC. Some action either in scan configuration, driver setup
parameters or hardware configuration may be needed to rectify the problem.
Hex code
Meaning
0x1
Illegal Function
The function code received in the query is not an allowable
action for the slave.
0x2
Illegal Data Address
The data address received is not an allowable address for the
slave.
0x3
Illegal Data value
A value contained in the query data field is not an allowable
value for the slave.
0x4
Slave Device failure
Unrecoverable error occurred in the slave while processing
the request.
0x5
This response is returned if the slave is processing the
request but will take a long time; this is to prevent the
master from timing out.
0x6
Slave device busy
Re-transmit the command later when the slave is not busy.
0x7
Negative acknowledge
Slave cannot perform a programming function requested.
0x8
Memory Parity error
The slave may require service. This error may occur when a
request is made to read extended memory and a parity error
is detected in the memory.
6.4.
Trouble Shooting
If you are using a clone and have problems scanning floating-point or long (32 bit) values see
the sub-section Advanced settings dialog.
If using a network of PLCs and experience intermittent communication errors see the net-latency
option in the Configuration Dialog section.</pre>
</details>


<script>
(function() {
  function refToDrivers(ref) {
    return /drivers\.html([?#]|$)/i.test(ref || "");
  }
  function setBack() {
    var link = document.getElementById("backLink");
    if (!link) return;
    if (!document.referrer) {
      link.textContent = "← Back to Drivers";
      link.href = "../drivers.html";
    } else if (refToDrivers(document.referrer)) {
      link.textContent = "← Back to Drivers";
      link.href = "../drivers.html";
    } else {
      link.textContent = "← Back to Help Index";
      link.href = "../index.html";
    }
    if (document.referrer) {
      link.addEventListener("click", function(ev) {
        ev.preventDefault();
        try { history.back(); } catch (e) {
          window.location.href = link.getAttribute("href");
        }
      });
    }
  }
  setBack();
})();
</script>

<script id="help-hilite">
(function() {
  function getParam(name) {
    try {
      var u = new URL(window.location.href);
      return u.searchParams.get(name) || "";
    } catch (e) {
      return "";
    }
  }

  function escapeRegExp(s) {
    return s.replace(/[.*+?^${}()|[\]\\]/g, '\\$&');
  }

  function highlight(root, term) {
    if (!term || term.length < 2) return;
    var rx = new RegExp(escapeRegExp(term), "gi");
    var walker = document.createTreeWalker(root, NodeFilter.SHOW_TEXT, {
      acceptNode: function(node) {
        if (!node.nodeValue || !node.nodeValue.trim()) return NodeFilter.FILTER_REJECT;
        var p = node.parentNode;
        if (!p) return NodeFilter.FILTER_REJECT;
        var tag = (p.tagName || "").toUpperCase();
        if (tag === "SCRIPT" || tag === "STYLE" || tag === "MARK") return NodeFilter.FILTER_REJECT;
        if (p.closest && p.closest("mark")) return NodeFilter.FILTER_REJECT;
        return NodeFilter.FILTER_ACCEPT;
      }
    }, false);

    var nodes = [];
    var n, count = 0;
    while ((n = walker.nextNode()) && count < 2000) {
      nodes.push(n); count++;
    }

    nodes.forEach(function(textNode) {
      var text = textNode.nodeValue;
      if (!rx.test(text)) return;
      rx.lastIndex = 0;

      var frag = document.createDocumentFragment();
      var last = 0;
      var m;
      while ((m = rx.exec(text)) !== null) {
        var start = m.index;
        var end = start + m[0].length;
        if (start > last) frag.appendChild(document.createTextNode(text.slice(last, start)));
        var mark = document.createElement("mark");
        mark.textContent = text.slice(start, end);
        frag.appendChild(mark);
        last = end;
        if (frag.childNodes.length > 200) break;
      }
      if (last < text.length) frag.appendChild(document.createTextNode(text.slice(last)));
      if (frag.childNodes.length) textNode.parentNode.replaceChild(frag, textNode);
    });
  }

  function apply() {
    var q = getParam("q");
    if (!q) return;
    q = q.trim();
    if (!q) return;

    var parts = q.split(/\s+/).filter(function(x) { return x.length >= 3; }).slice(0, 5);
    if (!parts.length) return;

    parts.forEach(function(p) {
      highlight(document.body, p);
    });
  }

  if (document.readyState === "loading") {
    document.addEventListener("DOMContentLoaded", apply);
  } else {
    apply();
  }
})();
</script>
<script>
(function() {
  var storageKey = "help_theme";
  function preferredTheme() {
    try {
      return window.matchMedia && window.matchMedia("(prefers-color-scheme: dark)").matches ? "dark" : "light";
    } catch (e) {
      return "light";
    }
  }
  function applyTheme(t) {
    if (t === "dark" || t === "light") {
      document.documentElement.setAttribute("data-theme", t);
    } else {
      document.documentElement.removeAttribute("data-theme");
    }
  }
  function getSaved() {
    try { return localStorage.getItem(storageKey) || ""; } catch (e) { return ""; }
  }
  function setSaved(t) {
    try { localStorage.setItem(storageKey, t); } catch (e) {}
  }
  function currentTheme() {
    return document.documentElement.getAttribute("data-theme") || preferredTheme();
  }
  function updateLabels() {
    var cur = currentTheme();
    var label = (cur === "dark") ? "Light mode" : "Dark mode";
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.textContent = label;
    });
  }
  function toggleTheme() {
    var cur = currentTheme();
    var next = (cur === "dark") ? "light" : "dark";
    applyTheme(next);
    setSaved(next);
    updateLabels();
  }
  function bind() {
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.addEventListener("click", function() {
        toggleTheme();
      });
    });
    updateLabels();
  }
  var saved = getSaved();
  applyTheme(saved || preferredTheme());
  if (document.readyState === "loading") {
    document.addEventListener("DOMContentLoaded", bind);
  } else {
    bind();
  }
})();
</script>

</body>
</html>
