<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8" />
<meta name="viewport" content="width=device-width, initial-scale=1" />
<title>Modbus_RTU_Ethernet_TCP_IP</title>
<meta name="description" content="PDF wrapper for Modbus_RTU_Ethernet_TCP_IP. Open the PDF, review the extracted HTML text, and search the converted content.">
<meta name="keywords" content="driver, device, only, not, register, data, slave, address, default, devices">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://ats-adroit.github.io/mysoftware-help/drivers_html/Modbus_RTU_Ethernet_TCP_IP.html">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"TechArticle","name":"Modbus_RTU_Ethernet_TCP_IP","description":"PDF wrapper for Modbus_RTU_Ethernet_TCP_IP","url":"https://ats-adroit.github.io/mysoftware-help/drivers_html/Modbus_RTU_Ethernet_TCP_IP.html","isPartOf":{"@type":"WebSite","name":"Adroit Online Help","url":"https://ats-adroit.github.io/mysoftware-help/"}}</script>
<style>
  :root {
  color-scheme: light dark;
  --bg: #f6f7f9;
  --panel: #ffffff;
  --panel-2: #f7f7f7;
  --text: #222222;
  --muted: #666666;
  --border: #d0d4d8;
  --border-soft: #e3e5e8;
  --link: #0066cc;
}
[data-theme="dark"] {
  --bg: #0f1115;
  --panel: #151922;
  --panel-2: #1b2130;
  --text: #e6e9ef;
  --muted: #a6adbb;
  --border: #c7cbd4;
  --border-soft: #9aa3b2;
  --link: #7bb0ff;
}
html, body { background: var(--bg) !important; color: var(--text) !important; }
body, p, li, td, th, div, span, pre, code, h1, h2, h3, h4, h5, h6 {
  color: var(--text) !important;
}
a, a:visited { color: var(--link) !important; }
table, th, td, hr {
  border-color: var(--border) !important;
}
.popup, .tooltip, .dropdown, .menu, .context, .modal, .panel {
  background: var(--panel) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.popup *, .tooltip *, .dropdown *, .menu *, .context *, .modal *, .panel * {
  color: var(--text) !important;
}
.topbar, .group, .header, pre, code, table {
  background: var(--panel) !important;
}
.nav {
  background: var(--panel-2) !important;
  border-color: var(--border) !important;
}
.note, .small, .meta { color: var(--muted) !important; }
input, select, textarea, button {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
input::placeholder, textarea::placeholder {
  color: var(--muted) !important;
}
.btn, .theme-toggle {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.group h2 { border-bottom-color: var(--border-soft) !important; }
.theme-toggle {
  padding: 6px 8px;
  border: 1px solid var(--border);
  background: var(--panel-2);
  color: var(--text);
  border-radius: 6px;
  cursor: pointer;
  font-size: 12px;
}
  body { font-family: Arial, sans-serif; margin: 20px; color: var(--text); }
  .top { margin-bottom: 12px; }
  .btn { display:inline-block; padding:8px 10px; border:1px solid var(--border); background:var(--panel-2); text-decoration:none; color:var(--text); }
  .viewer { width: 100%; height: 85vh; border: 1px solid var(--border); }
  .note { color:var(--muted); font-size: 12px; margin-top: 8px; }
  details { margin-top: 14px; }
  summary { cursor: pointer; }
  pre { white-space: pre-wrap; word-wrap: break-word; background: var(--panel); border: 1px solid var(--border); padding: 10px; border-radius: 8px; }
  .chapter { margin: 14px 0; padding: 12px; border: 1px solid var(--border); border-radius: 8px; background: var(--panel); }
</style>
</head>
<body>

<div id="help-home-link" style="
  position:fixed;
  top:10px;
  left:10px;
  z-index:9999;
  background:var(--panel-2);
  border:1px solid var(--border);
  padding:6px 10px;
  font-family:Arial, sans-serif;
  font-size:13px;
">
  <a id="backLink" href="../drivers.html" style="text-decoration:none;">&#8592; Back</a>
</div>

<style id="help-theme-style">
:root {
  color-scheme: light dark;
  --bg: #f6f7f9;
  --panel: #ffffff;
  --panel-2: #f7f7f7;
  --text: #222222;
  --muted: #666666;
  --border: #d0d4d8;
  --border-soft: #e3e5e8;
  --link: #0066cc;
}
[data-theme="dark"] {
  --bg: #0f1115;
  --panel: #151922;
  --panel-2: #1b2130;
  --text: #e6e9ef;
  --muted: #a6adbb;
  --border: #c7cbd4;
  --border-soft: #9aa3b2;
  --link: #7bb0ff;
}
html, body { background: var(--bg) !important; color: var(--text) !important; }
body, p, li, td, th, div, span, pre, code, h1, h2, h3, h4, h5, h6 {
  color: var(--text) !important;
}
a, a:visited { color: var(--link) !important; }
table, th, td, hr {
  border-color: var(--border) !important;
}
.popup, .tooltip, .dropdown, .menu, .context, .modal, .panel {
  background: var(--panel) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.popup *, .tooltip *, .dropdown *, .menu *, .context *, .modal *, .panel * {
  color: var(--text) !important;
}
.topbar, .group, .header, pre, code, table {
  background: var(--panel) !important;
}
.nav {
  background: var(--panel-2) !important;
  border-color: var(--border) !important;
}
.note, .small, .meta { color: var(--muted) !important; }
input, select, textarea, button {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
input::placeholder, textarea::placeholder {
  color: var(--muted) !important;
}
.btn, .theme-toggle {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.group h2 { border-bottom-color: var(--border-soft) !important; }
.theme-toggle {
  padding: 6px 8px;
  border: 1px solid var(--border);
  background: var(--panel-2);
  color: var(--text);
  border-radius: 6px;
  cursor: pointer;
  font-size: 12px;
}
</style>
<div id="help-nav" style="
  position:fixed;
  top:10px;
  right:10px;
  z-index:9999;
  background:var(--panel-2);
  border:1px solid var(--border);
  padding:6px 10px;
  font-family:Arial, sans-serif;
  font-size:13px;
">
  <a href="../index.html" style="text-decoration:none;">Help Index</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../drivers.html" style="text-decoration:none;">Drivers</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <button class="theme-toggle" type="button">Dark mode</button>
  <span style="color:#999; margin:0 6px;">|</span><a href="../ai_index.html" style="text-decoration:none;">AI Index</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="https://www.chatbase.co/bpKc860rs1HM9DVnPTzxo/help" data-chat-help="1" target="_blank" rel="noopener" style="text-decoration:none;">Chat Help</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../index.html?cat=Product%20Manuals" style="text-decoration:none;">Product Manuals</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../index.html?cat=Supporting%20Docs" style="text-decoration:none;">Supporting Docs</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../specifications.html" style="text-decoration:none;">Specifications</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../best_practices.html" style="text-decoration:none;">Best Practices</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../Adroit_Installation_Read_Me.html" style="text-decoration:none;">Installation Read Me</a>
</div>
<script>
(function() {
  function withFreshParam(href) {
    try {
      var u = new URL(href, window.location.href);
      u.searchParams.set("_t", String(Date.now()));
      return u.toString();
    } catch (e) {
      var sep = href.indexOf("?") >= 0 ? "&" : "?";
      return href + sep + "_t=" + Date.now();
    }
  }
  var ch = document.querySelector('[data-chat-help="1"]');
  if (ch && ch.getAttribute("href")) {
    ch.setAttribute("href", withFreshParam(ch.getAttribute("href")));
    ch.addEventListener("click", function() {
      ch.setAttribute("href", withFreshParam(ch.getAttribute("href")));
    });
  }
})();
</script>
<script>
(function() {
  var storageKey = "help_theme";
  function preferredTheme() {
    try {
      return window.matchMedia && window.matchMedia("(prefers-color-scheme: dark)").matches ? "dark" : "light";
    } catch (e) {
      return "light";
    }
  }
  function applyTheme(t) {
    if (t === "dark" || t === "light") {
      document.documentElement.setAttribute("data-theme", t);
    } else {
      document.documentElement.removeAttribute("data-theme");
    }
  }
  function getSaved() {
    try { return localStorage.getItem(storageKey) || ""; } catch (e) { return ""; }
  }
  function setSaved(t) {
    try { localStorage.setItem(storageKey, t); } catch (e) {}
  }
  function currentTheme() {
    return document.documentElement.getAttribute("data-theme") || preferredTheme();
  }
  function updateLabels() {
    var cur = currentTheme();
    var label = (cur === "dark") ? "Light mode" : "Dark mode";
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.textContent = label;
    });
  }
  function toggleTheme() {
    var cur = currentTheme();
    var next = (cur === "dark") ? "light" : "dark";
    applyTheme(next);
    setSaved(next);
    updateLabels();
  }
  function bind() {
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.addEventListener("click", function() {
        toggleTheme();
      });
    });
    updateLabels();
  }
  var saved = getSaved();
  applyTheme(saved || preferredTheme());
  if (document.readyState === "loading") {
    document.addEventListener("DOMContentLoaded", bind);
  } else {
    bind();
  }
})();
</script>

<div class="top" style="margin-top:42px;">
  <h1 style="margin:0 0 10px 0;">Modbus_RTU_Ethernet_TCP_IP</h1>
  <a class="btn" href="../driver_docs/Modbus_RTU_Ethernet_TCP_IP.pdf">Open / Download PDF</a>
  <div class="note">If the PDF viewer does not show, use the button above.</div>
</div>

<iframe class="viewer" src="../driver_docs/Modbus_RTU_Ethernet_TCP_IP.pdf"></iframe>

<section class="conversion">
<h2>Converted HTML</h2>
<p class="note">This is an HTML rendering of the PDF text so crawlers and AI tools can read it without opening the PDF viewer.</p>
<article class="chapter"><h3>Page 1</h3><div class="note">Page 1</div><pre>Adroit Technologies 
Protocol Driver 
 
 
 
Name 
Modbus RTU Ethernet TCP/IP 
DLL 
MOD_ETH</pre></article>
<article class="chapter"><h3>Page 2</h3><div class="note">Page 2</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 2 
COPYRIGHT 
 
Copyright © 2022 Advanced Worx 112 (Pty) Ltd. All rights reserved. 
 
Information in this document is subject to change without notice. The software described in this document is furnished under a 
license agreement or nondisclosure agreement. The software may be used or copied only in accordance with the terms of those 
agreements. No part of this publication may be reproduced, stored in a retrieval system, or transmitted in any form or any means 
electronic or mechanical, including photocopying and recording for any purpose other than the purchaser’s personal use without 
the written permission of Advanced Worx 112 (Pty) Ltd. 
 
 
Advanced Worx 112 (Pty) Ltd 
20 Waterford Office Park 
189 Witkoppen Road (c/o Waterford Drive) 
Fourways 
South Africa 
 
https://adroittech.co.za/</pre></article>
<article class="chapter"><h3>Page 3</h3><div class="note">Page 3</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 3 
Contents 
1. 
Overview .......................................................................................................................................... 4 
2. 
Device Configuration........................................................................................................................ 5 
2.1. 
Device Configuration ..................................................................................................................... 5 
2.1.1. 
Config/Port Selection ...............................................................................................................................5 
2.1.2. 
PLC Details .............................................................................................................................................5 
2.2. 
Dynamic IP via DNS Lookup ........................................................................................................... 6 
2.3. 
Local Details ................................................................................................................................. 6 
2.4. 
Test Device Config for Connectivity ................................................................................................ 6 
2.5. 
Advanced Settings Dialog .............................................................................................................. 8 
2.5.1. 
Backoff and Tolerance Settings.................................................................................................................8 
2.5.2. 
Byte Ordering .........................................................................................................................................9 
2.5.3. 
General ..................................................................................................................................................9 
2.5.4. 
Custom PLC type: PDU lengths ............................................................................................................... 10 
2.5.5. 
Connection ........................................................................................................................................... 10 
2.5.6. 
Protocol delays ..................................................................................................................................... 11 
2.5.7. 
Unsolicited support (Function: 0x10) *TCP Only ....................................................................................... 11 
3. 
Supported Addresses ..................................................................................................................... 13 
3.1. 
Using Modbus Addressing: ........................................................................................................... 13 
3.2. 
Using IEC Addressing: ................................................................................................................. 14 
3.3. 
Third Party Modbus Emulators ..................................................................................................... 15 
4. 
Protocol Definition and Considerations ......................................................................................... 16 
4.1. 
Address Padding. ........................................................................................................................ 16 
4.1.1. 
TCP/IP Header Structure (Prefix structure for ALL messages) .................................................................... 16 
4.1.2. 
Coils 000001- 065535 (%Q0-%Q65535) ................................................................................................. 17 
4.1.3. 
Inputs 100001- 165535 (%I0-%I65535) ................................................................................................. 18 
4.1.4. 
Input Registers 300001- 365535 (%IW0-%IW65535)............................................................................... 18 
4.1.5. 
Holding Registers 400001- 465535 (%MW0-%MW65535) ......................................................................... 19 
4.1.6. 
Extended Registers 600001- 498303(NB 600000 is valid) (%ME0-%ME98303) ........................................... 20 
5. 
General Notes and Troubleshooting .............................................................................................. 21 
5.1. 
Contact Details............................................................................................................................ 21 
5.2. 
Adroit Technologies Knowledge Base ............................................................................................ 21 
5.3. 
PLC Exception Codes ................................................................................................................... 21 
5.4. 
Diagnostic Traces ........................................................................................................................ 22 
5.5. 
Datascope examples for reference ............................................................................................... 23 
5.6. 
Performance counters ................................................................................................................. 24 
6.Revisions .............................................................................................................................................. 25 
6.1 Document Revision ............................................................................................................................ 25 
6.2 
DLL Revision................................................................................................................................... 25</pre></article>
<article class="chapter"><h3>Page 4</h3><div class="note">Page 4</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 4 
1. 
Overview 
 
Adroit supports communication with the following PLCs: Modicon 84, 884, 184, 384, 484, 
584, 984, Quantum, Premium, M340, Ethernet/serial gateways and many other third-party 
devices over TCP/IP.</pre></article>
<article class="chapter"><h3>Page 5</h3><div class="note">Page 5</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 5 
2. 
Device Configuration 
2.1. 
Device Configuration 
 
 PLEASE NOTE 
Changes are only accepted upon pressing the final OK button on the main device configuration 
dialog below. Agent server may need to be restarted for changes to take effect. 
 
 
 
Advanced Button – Access advanced communication parameters and driver settings for this 
device. 
 
2.1.1. Config/Port Selection 
 
Enable Secondary – (Default = unchecked) Enables secondary configuration for dual 
redundant PLCs, via Primary and Secondary radio buttons. (Do not enable if a secondary 
channel is not configured correctly.) 
 
 
 
2.1.2. PLC Details 
 
PLC Station ID - Valid Station number. See section Protocol Definition and Considerations - 
6.1 Address Padding for definition of address padding for addresses greater than 254.</pre></article>
<article class="chapter"><h3>Page 6</h3><div class="note">Page 6</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 6 
PLC Type - Applicable PLC types 
 
PLC IP/Address – The TCP/IP address of the PLC 
 
PLC Port – (Default = port 502) The port address of the PLC. 
 
Protocol – (Default = TCP) The Polling port is usually TCP , but the driver can support UDP, 
this is for the MASTER polling port only, it does not apply to the listener port in the advanced 
settings. 
 
 PLEASE NOTE 
For multiple logical mappings to one PLC (as multiple devices), use the same IP and Port number. 
The driver will only open multiple sockets (parallel connections) to this physical device if the 
“Create multiple connections...” checkbox is selected in the Advanced Settings dialog. 
Protocol (UDP) is not available on the advanced listener port for incoming async sockets, that is 
strictly TCP. 
 
 
2.2. 
Dynamic IP via DNS Lookup 
 
When Dynamic IP via DNS is enabled, the driver will launch a thread that will attempt to lookup 
an IP address when retries are exhausted and found to be failing. This lookup process will 
continue indefinitely until the Agent server is stopped, it will not block a connection or the 
Agent server read/writes which will continue existing connection parameters until changed by 
a successful lookup, which will then save those new parameters. 
 This mode can be used on connections that are on the internet and have a dynamic IP such 
as when using ADSL that change IP address once a day. The device will need to be registered 
on a DNS server such as DYNDNS.ORG 
 
Enable – (Default = unchecked) This will enable the DNS Lookup mechanism. 
 
DNS Server IP – IP address of the DNS server that will handle lookup requests. 
 
Host Name – The name of the machine/PLC registered on the DNS server. This name is used 
to request the associated IP address. The IP address returned will be stored in the IP Address 
field dynamically in the PLC Details. 
 
2.3. 
Local Details 
 
Retry - The number of attempts that the Master will attempt to communicate with the PLC 
before failing a transaction. 
 
Timeout - The time that the Master will wait for a valid response from a PLC before failing an 
individual transaction (Read or Write). 
 
2.4. 
Test Device Config for Connectivity</pre></article>
<article class="chapter"><h3>Page 7</h3><div class="note">Page 7</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 7 
This section is available to help users determine whether the settings they have entered are 
valid and Adroit can communicate with your device. The Agent server is not required to be 
running. 
 
Test Address – An address in your device which will be polled when the “Read Address” 
button is clicked. The address entered must be valid and will match the IEC or Standard 
Modbus addressing scheme selected in the advanced dialogue. 
 
IO Type – Defines the base address type to be read, i.e., Boolean, Integer, Real or String80. 
 
Read Address – Click this button to poll the PLC with the current settings in the dialog. 
 
Reply – The successful or failed result will be updated to this static text control. 
 
Ping Test – Click to verify that the TCP/IP address entered into the boxes can be accessed 
using a ping. An appropriate MessageBox will appear as to the result.</pre></article>
<article class="chapter"><h3>Page 8</h3><div class="note">Page 8</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 8 
 
2.5. 
Advanced Settings Dialog 
 
 PLEASE NOTE 
The registry is only updated upon pressing the final OK button on the main device configuration 
dialog (the current dialog). 
 
 INFORMATION 
For all configuration settings: They are offline changes to the registry and are only reloaded at 
start-up (hence why we suggest a restart of the Agent server). There is a case where after a read 
completely timeouts and exceeding all the retries as well, the driver will dynamically reload the 
registry and a restart is then not required. This may not be entirely apparent so when in doubt it 
is suggested to restart the Agent server regardless just to make sure. 
 
2.5.1. Backoff and Tolerance Settings 
 
Backoff period (mSec)(0=off) – The period in milliseconds that the driver will backoff from 
any further polling to a specific device, without affecting communications to any other device 
that may be on the same link. The driver will prevent any further polls to an affected device 
during the backoff period, after which it will attempt to re-establish communications with a 
single transaction attempt. If this fails, it will wait again for this period before attempting 
another transaction check and so on. Set backoff period to 0 to disable this function. 
 
Backoff count (only backoff after this number of consecutive complete failures 
including retries) – Backoff count is the count of consecutive fail counts that are required 
before backoff mode start for this device. A consecutive fails count is defined as a poll request 
and all its retries also failing, which will increment it by 1. For example, if set to 2 and the 
device has 3 retries, the system will only start to backoff after the 9th consecutive failure [2 
backoff count × (3 retries + 1 transactions)]. If at any time a transaction succeeds, then the 
backoff count is reset to 0 and the process starts over from 0. 
 
Mark Bad Tolerance (will return last known values until consecutive failures match 
or exceed this value) (0 –NEVER, 1 NORMAL OPERATION, &gt;1 TOLERANCE LEVEL) 
– Use this mode to reduce the frequency of bad marking of a device’s associated tags during 
small communication interruptions. If there is a tolerant period specified greater than 1, the 
driver will return the last known good states and not immediately flag a failure until the tolerant 
count is exceeded. A consecutive fails count is defined as a poll request and all its retries also 
failing which will increment it by 1. Once the count exceeds the tolerance count, the fail will 
be reported and tags marked bad. The default state of 1 will result in fails being reported as 
they occur, 0 means the driver will never have its tags marked bad even if failed for extended 
periods. 
(Please use with caution and do not set the tolerant period too high. Between two and four is 
recommended.)</pre></article>
<article class="chapter"><h3>Page 9</h3><div class="note">Page 9</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 9 
2.5.2. Byte Ordering 
 
Reverse Modbus coil MSB/LSB ordering when scanning them into integers – If 
Integer or real Agents are scanned to coil(0xxxxx) or input(1xxxxx) region and the result 
appears jumbled, use this setting to reverse the ordering and swap the endian order. 
 
Force 16bit boundary justification. – (Default = checked) If checked, the driver will force 
Integer or real Agents scanned to coil(0xxxxx) or input(1xxxxx) region to be mapped into 16-
bit word boundaries. 
 
Reverse MSByte/LSByte ordering when scanning Holding register bits into 
Booleans. - Before unpacking to Boolean Agents, the word data returned from a holding 
register is first byte swapped. 
 
Swap byte ordering on strings agents – Toggle to change the byte order of each word 
that the string occupies, for example “EHLL1O” --&gt; “HELLO1”. 
 
Swap word’s byte order – Toggle to change the byte order of word 16-bit register results. 
 
Swap LONG word ordering – Toggle to change the word order of long 32-bit register 
results. 
 
Swap floating-point value ordering – Toggle to change the word order of floating 32-bit 
register results. Must be selected for communication to all genuine Modicon equipment. 
 
2.5.3. General 
 
Use sequence numbering in the M-BUS header – (Default = checked) Increases data 
integrity if using a slow and noisy media or getting timeouts. This option may be incompatible 
with simple Modbus slaves which do not copy the frame reference bytes in the open-MBUS 
header. 
 
Optimise scanning of Coils and relays to only scan the exact number of elements – 
Turn on this option to prevent the driver from reading multiples of 8 bits (at least 1 byte ) and 
instead read only the required number of bits. 
 
Use function6 (Write Single Holding Register) – (Default = unchecked) This will use 
function 06 to write single registers instead of writing one register using multiple register write 
function. Some PLCs only support function 06. 
 
Detailed debugging information – (Default = unchecked) This causes the driver to add 
more debugging information to the datascope, such as data values and more specific 
information relating to each protocol message. 
 
Enable Unsolicited support - (Default = checked) If checked, it will enable the driver to 
‘listen’ for incoming (holding register writes) unsolicited data on local Port 502. However, the 
driver will ignore non-scanned data points. 
 
Use IEC Standard Addressing - (Default = checked) If checked, it will enable the driver to 
use IEC addressing when validating, for example %MW0 instead of 400001. %MW0 = 400001.</pre></article>
<article class="chapter"><h3>Page 10</h3><div class="note">Page 10</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 10 
Address 255 Padding required - (Default = checked) If checked, it will force the driver to 
use a 16-bit address word prefixed with a 0xFF pad byte when the address is larger than 254 
(decimal). 
 
See Address padding below for examples. 
 
Use Modbus serial encapsulation in TCP/IP - (Default = unchecked) If checked, it will 
remove the TCP header and add a CRC to match the serial Modbus protocol. This data is 
encapsulated into the data portion of the IP packet and sent to a dumb TCP to serial 
convertor/gateway where the data portion is simple retransmitted on its secondary serial bus. 
 
 PLEASE NOTE 
Some gateways are intelligent and do not need the driver to prepare the Modbus packet. You 
may need to investigate the device specifications to see if it prepares this for you, or you may 
need to experiment with this setting enabled and disabled. 
 
2.5.4. Custom PLC type: PDU lengths 
 
 PLEASE NOTE 
This is an advanced feature. Changing these settings without special consideration can break the 
communication altogether. 
 
Used in conjunction with the “CUSTOM” plc type, set the appropriate limits here, if the device 
type is anything other than custom, the custom values will be ignored. Length count is in bits 
for Outputs(coils) and inputs, and 16bit registers for the others. 
 
Outputs 000000, Inputs 100000, It is best to have length in multiples of 8, i.e. 16 will 
result in 2 data bytes returned in the data portion of the PDU. Some bit-devices don’t respond 
correctly if not using a multiple (a minimum of 1 and maximum of 1984). 
 
Analogue 300000, Holding 400000, Extended holding 600000 16-bit register types; 
any number can be used (a minimum of 2 and maximum of 124 registers). 
Please note: Analogues and long datatypes require 2 Modbus 16bit registers per item so if 
these are used make sure the PDU’s can contain an even number of items. 
2.5.5. Connection 
 
Close Port if all devices on a comres is stopped (default = on) – The socket will be 
closed if all devices sharing the communications resource object are stopped.</pre></article>
<article class="chapter"><h3>Page 11</h3><div class="note">Page 11</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 11 
Create separate paralleled connections for devices with same IP and port, 
Optimised for Ethernet to RS232 gateways – (Default = unchecked) This setting will 
force the driver to use the same socket connection and thus the same communications 
resource in the driver for multiple devices to connect to the same IP. Turn this setting on for 
all devices on the same IP and port address that should share the connection. Sharing one 
connection forces the driver to serialize communications to a gateway, which slows the 
communications, but is necessary if the gateway has contains all the devices on one serial 
port. 
 
Close Port after every transaction to the slave – This setting should only be used to keep 
the connection closed after successful communication, typically used on GPRS networks that 
will close the connection anyway. Now with this setting, the driver will expect it and re-open 
the connection when it wants to communicate again. 
 
Close and re-connect to the slave on all communication errors – This setting should 
only be used to force the driver to reset the connection to the host in between every failed 
attempt and/or retry. If this setting is unchecked, the driver will behave normally only resetting 
the connection once after complete failure and all associated retries are exhausted. 
 
2.5.6. Protocol delays 
Network delay between stations required on some RS232 gateways only. (mSec) 
(0=off) – Inter-station delay is only applied between transactions being sent to different 
stations, i.e., if the last transaction station ID is not the same as the current transactions ID, 
a delay is enforced. Please note this only applies to devices sharing a communications resource 
(same IP and same Port.) 
 
Device delay between jobs required on some RS232 gateways only. (mSec) (0=off) 
(Capped at 2000ms max) – Inter-transaction delay is applied between any transactions 
being sent. Typically network latency can be switched off as this latency will also be applied 
between stations. Please note this only applies to devices sharing a communications resource 
(same IP and same Port.) 
 
Tx to Rx delay between any TX and RX required on some devices where responses 
arrive in multiple packets. (mSec) (0=off) (Capped at 500ms max) – Delay is applied 
between any request and response check. Typically, this is not needed as the protocol specifies 
a response must come in in one packet, but we do find devices that break this rule, so applying 
this delay will allow a small window for all the data to arrive. Otherwise, a short read and 
purge runaway cycle can be noted in the datascope. Start at 10 msec and work your way 
higher if needed. 
2.5.7. Unsolicited support (Function: 0x10) *TCP Only 
 
The driver will listen for incoming connections on the TCP listen port, and decode, if the Modbus 
address matches on any incoming unsolicited function 0x10(Write multiple holding register) writes. 
This can be considered the driver supports some SLAVE mode functionality. 
The Driver will then update any holding register address that it can find as if it was a response to 
a Function 0x03(Read multiple holding register read). 
 
If the device is stopped, any unsolicited messages will be discarded.</pre></article>
<article class="chapter"><h3>Page 12</h3><div class="note">Page 12</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 12 
Dynamic config is supported so changing a port number will be refreshed from the registry if the 
device is failing to connect, or stopped and restarted. 
 
 
 
 PLEASE NOTE 
It is recommended to NOT poll and use UNSOLICTED MODE simultaneously due to race conditions 
and potential update anomalies. For read only simple value data this will function perfectly. 
Scan all jobs items with ZERO scan rate! 
 
 
 
Enable - (Default = unchecked) The device driver will create a listen thread on the listen port 
 
Listen port - (Default = 1234) The TCP/IP port that the driver will listen for unsolicited 
incoming function 0x10(hex) writes. 
 
Close port after each transaction - (Default = unchecked) If checked, the driver will close 
the port after any transaction, the PLC is expected to reconnect at a later time which could be 
milliseconds to hours or even days. 
 
Periodic close port after x milliseconds , 0 to disable - (Default = 0) Independently of 
any other functionality, the driver will simply close the port once this time has expired, then it 
will expect to be recontacted. This period will then reset and begin counting again. 
 
Protocol acknowledgements are required - (Default = checked) If checked, the driver 
will send a simple function 0x10 acknowledgement after receiving the write. 
 
Mark bad if idle for longer than x milliseconds , 0 to disable - (Default = 60000) If no 
unsolicited writes occur in this period the driver will mark all jobs bad, if hybrid mode is used 
these will also be marked bad, this period will then reset and begin counting again. 
A poll reply will also reset this period timer. 
 
 
 WARNING 
A successful response to any solicited (MASTER mode) protocol message will reset the mark 
bad idle timer to start timing again.</pre></article>
<article class="chapter"><h3>Page 13</h3><div class="note">Page 13</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 13 
3. 
Supported Addresses 
 
3.1. 
Using Modbus Addressing: 
 
Device 
 
Min 
Range 
Max 
Range 
PLC Data 
Type 
Boolean 
Integer 
Real 
String 
Outputs 
1 
000001 
065535 
Digital 
000001 
 
 
 
1 
 
 
Decimal 
 
000001 
000001 
 
2 
 
 
Signed Integer 
 
000001 I 
000001 I 
 
3 
 
 
BCD16 
 
000001 B 
000001 B 
 
Inputs 
4 
100001 
165535 
Digital 
100001 
 
 
 
4 
 
 
Decimal 
 
100001 
 
 
5 
 
 
Signed Integer 
 
100001 I 
100001 I 
 
6 
 
 
BCD16 
 
100001 B 
100001 B 
 
Input 
Registers 
7 
300001 
365535 
Digital 
300001.1 
 
 
 
7 
 
 
Decimal 
 
300001 
300001 
 
8 
 
 
Signed Integer 
 
300001 I 
300001 I 
 
9 
 
 
BCD16 
 
300001 B 
300001 B 
 
Holding 
Registers 
10 
400001 
465535 
Digital 
400001.1 
 
 
 
10 
 
 
Decimal 
 
400001 
400001 
 
11 
 
 
Signed Integer 
 
400001 I 
400001 I 
 
12 
 
 
BCD16 
 
400001 B 
400001 B 
 
13 
 
 
Long Decimal 
 
400001 L 
400001 L 
 
14 
 
 
Float 
 
 
400001 F 
 
15 
 
 
Pascal-String 
 
 
 
400001 S20 
16 
 
 
Char String 
 
 
 
400001 C20 
Extended 
Registers 
17 
600000 
698303 
Digital 
600000.1 
 
 
 
17 
 
 
Decimal 
 
600000 
600000 
 
18 
 
 
Signed Integer 
 
600000 I 
600000 I 
 
19 
 
 
BCD16 
 
600000 B 
600000 B 
 
20 
 
 
Long Decimal 
 
600000 L 
600000 L 
 
21 
 
 
Float 
 
 
600000 F 
 
22 
 
 
Pascal-String 
 
 
 
600001 S20 
23 
 
 
Char String 
 
 
 
600000 C20</pre></article>
<article class="chapter"><h3>Page 14</h3><div class="note">Page 14</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 14 
3.2. 
Using IEC Addressing: 
 
Device 
 
Min 
Range 
Max 
Range 
PLC Data 
Type 
Boolean 
Integer 
Real 
String 
Outputs 
1 
0 
65535 
Digital 
%Q0 
 
 
 
1 
 
 
Decimal 
 
%Q0 
%Q0 
 
2 
 
 
Signed Integer 
 
%Q0 I 
%Q0 I 
 
3 
 
 
BCD16 
 
%Q0 B 
%Q0 B 
 
Inputs 
4 
0 
65535 
Digital 
%I0 
 
 
 
4 
 
 
Decimal 
 
%I0 
 
 
5 
 
 
Signed Integer 
 
%I0 I 
%I0 I 
 
6 
 
 
BCD16 
 
%I0 B 
%I0 B 
 
Input 
Registers 
7 
0 
65535 
Digital 
%IW0.1 
 
 
 
7 
 
 
Decimal 
 
%IW0 
%IW0 
 
8 
 
 
Signed Integer 
 
%IW0 I 
%IW0 I 
 
9 
 
 
BCD16 
 
%IW0 B 
%IW0 B 
 
Holding 
Registers 
10 
0 
65535 
Digital 
%MW0.1 
 
 
 
10 
 
 
Decimal 
 
%MW0 
%MW0 
 
11 
 
 
Signed Integer 
 
%MW0 I 
%MW0 I 
 
12 
 
 
BCD16 
 
%MW0 B 
%MW0 B 
 
13 
 
 
Long Decimal 
 
%MW0 L 
%MW0 L 
 
14 
 
 
Float 
 
 
%MW0 F 
 
15 
 
 
Pascal-String 
 
 
 
%MW0 S20 
16 
 
 
Char String 
 
 
 
%MW0 C20 
Extended 
Registers 
17 
0 
98303 
Digital 
%ME0.1 
 
 
 
17 
 
 
Decimal 
 
%ME0 
%ME0 
 
18 
 
 
Signed Integer 
 
%ME0 I 
%ME0 I 
 
19 
 
 
BCD16 
 
%ME0 B 
%ME0 B 
 
20 
 
 
Long Decimal 
 
%ME0 L 
%ME0 L 
 
21 
 
 
Float 
 
 
%ME0 F 
 
22 
 
 
Pascal-String 
 
 
 
%ME0 S20 
23 
 
 
Char String 
 
 
 
%ME0 C20 
 
Note 1: Writes are not supported to inputs 100001 through to 165535, and Input registers 300001 
through 365535 as these are read only mappings. 
 
Note 2: Unsolicited support for Holding registers (400001) region only. When the PLC sends 
unsolicited data only those holding registers that are mapped into Adroit will be updated if they are 
not mapped Adroit will ignore those values. 
 
Note 3: Char strings do not use a prefix length register so each register holds 2 characters and can 
be considered to be a simple array of word registers each containing 2 characters. Pascal strings are 
prefixed by 1 register to hold the actual length of the string. This is NOT the same as the scanning 
address length which indicates the maximum length.</pre></article>
<article class="chapter"><h3>Page 15</h3><div class="note">Page 15</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 15 
 
 WARNING 
If 000001 (Output) region is mapped as an Integer or Real for say a Marshal Agent, you will 
be using function “0x15” – force multiple coils, which will write 16 coils at once, possibly 
overwriting some unintentionally. That means you can inadvertently control the plant. Make 
sure you are aware of this before mapping coils to Integers. 
 
See Advanced Registry Settings below for details on swapping byte order for this type of 
mapping to coils and inputs. 
 
 
3.3. 
Third Party Modbus Emulators 
 
Several hardware manufacturers have adopted the Modbus protocol to communicate to their 
hardware. These devices use various hardware interfaces that have different maximum buffers and 
thus number of points that can be scanned in one scan task varies on available buffer sizes not 
withstanding protocol limitations. Since Adroit creates scan tasks/jobs automatically, it is important 
to choose a PLC type that would not result in scan task requesting for more data in one scan than 
that can be handled by the protocol. 
 
Consult the list below to choose the most appropriate PLC Type. 
 
From revision 25 onwards there is a “CUSTOM” CPU type selection where the PDU lengths are 
individually configurable in the advanced dialogue (See Advanced button). 
The maximum number of items (Digital bits or 16-bit registers) that can be communicated for the 
different Modicon PLC&#x27;s is shown below: 
 
 
84 
884 
184 
384 
484 
584 
984 
000001/%Q0 
64 
1984 
800 
800 
512 
1984 
1984 
100001/%I0 
64 
1984 
800 
800 
512 
1984 
1984 
300001/%IW0 
4 
124 
100 
100 
32 
124 
124 
400001/%MW0 
32 
124 
100 
100 
124 
124 
124 
600000/%ME0 
32 
123 
100 
100 
123 
123 
123 
 
 
Custom 
Quantum 
Premium 
M340 
000001/%Q0 
* 
1984 
1984 
1984 
100001/%I0 
* 
1984 
1984 
1984 
300001/%IW0 
* 
124 
124 
124 
400001/%MW0 
* 
124 
124 
124 
600000/%ME0 
* 
123 
123 
123 
 
If the PLC slave is not one of those in the list, and is emulating MODBUS, use this table to determine 
a match for the maximum telegram lengths supported by PLC. Selecting shorter, telegram lengths 
giver slower performance due to more scan tasks, but ensures compatibility. 
 
* PDU lengths based on vendor-supplied information see “Advanced Dialog”.</pre></article>
<article class="chapter"><h3>Page 16</h3><div class="note">Page 16</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 16 
 
4. Protocol Definition and Considerations 
4.1. 
Address Padding. 
 
Normal addresses from 1 – 254, ID occupies 1 byte. 
 
Slave/Unit ID 
01 
 
For addresses from 255 – 65535 the address is ‘padded’ with 0XFF and the ID now occupies 
two bytes. 
 
Padding 
Slave 
Hi ID 
Slave 
Lo ID 
FF 
xx 
xx 
 
Note: 
4.1.1. TCP/IP Header Structure (Prefix structure for ALL messages) 
Note: There is no CRC field present in the TCP/IP data frame, message integrity is catered for in 
the TCP/IP protocol and connection. 
TCP header: 
Transaction 
Hi ref 
Transaction Lo 
ref 
Protocol 
ID 
Protocol 
ID 
Hi Len 
Lo Len 
Slave/Unit ID 
00 
00 
00 
00 
00 
XX 
01 
 
Transaction reference number field is used in since revision 34, please see the Advanced Settings 
dialog for more detail. The unit ID is shown here as part of the header for illustration purposes 
only. Some devices may ignore the unit ID or station-# field, or use a default of 1.</pre></article>
<article class="chapter"><h3>Page 17</h3><div class="note">Page 17</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 17 
4.1.2. Coils 000001- 065535 (%Q0-%Q65535) 
 
Read multiple coils 01 request: 
Function 
Start 
Addr Hi 
Start 
Addr Lo 
Bit count Hi 
Bit count Lo 
01 
00 
01 
00 
01 
 
Read response: 
Function 
Byte 
Count 
Data 
01 
01 
01 
 
Exception error response: (see table below for error definition) 
Function 
Code 
81 
02 
Example: Read 1 coil at reference 0 (000001) resulting in value 1. 
 
Write single coil 05 
Write request single: 
Function 
Coil Addr 
Hi 
Coil Addr 
Lo 
Force 
Data Hi 
Force 
Data Lo 
05 
00 
00 
FF 
00 
 
Write response: 
Function 
Coil Addr 
Hi 
Coil Addr 
Lo 
Force 
Data Hi 
Force 
Data Lo 
05 
00 
00 
FF 
00 
 
Exception error response: (see table below for error definition) 
Function 
Code 
85 
02 
Example: Write 1 coil at reference 0 (000001) resulting in 0 -&gt; 1 
 (FF00 = true/on) (0000 = False/off) 
 
Write Multiple / Force multiple 0F (i.e. Coils mapped as integer): 
Function 
Coil Addr 
Hi 
Coil Addr 
Lo 
Bit count 
Data Hi 
Bit count 
Data Lo 
Byte 
Count 
Force 
Data Hi 
Force 
Data Lo 
0f 
00 
00 
00 
0f 
01 
12 
34 
 
Write response: 
Function 
Coil Addr 
Hi 
Coil Addr 
Lo 
Bit count 
Data Hi 
Bit count 
Data Lo 
0f 
00 
00 
00 
0f 
 
Exception error response: (see table below for error definition) 
Function 
Code 
8f 
02 
Example: Write 16 coils at reference 0 (000001) through (000016) resulting in 
&lt;- MSB 0000000001111100 -&gt; LSB -- note warning above!</pre></article>
<article class="chapter"><h3>Page 18</h3><div class="note">Page 18</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_ETH.docx 
 
 
 
 
 
 
 
 
 
P a g e | 18 
 
4.1.3. Inputs 100001- 165535 (%I0-%I65535) 
 
Read relays 02 request: 
Function 
Start 
Addr Hi 
Start 
Addr Lo 
Bit count 
Hi 
Bit count 
Lo 
02 
00 
00 
00 
01 
 
Read response: 
Function 
Byte 
Count 
Data 
02 
01 
01 
 
Exception error response: (see table below for error definition) 
Function 
Code 
82 
02 
Example: Read 1 discrete input at reference 0 (100001) resulting in value 1 
 
Write relays request: 
Not supported in MODBUS protocol, and normally it is not possible to write to an input. 
 
4.1.4. Input Registers 300001- 365535 (%IW0-%IW65535) 
 
Read request: 
Function 
Start 
Addr Hi 
Start 
Addr Lo 
Word count 
Hi 
Word count 
Lo 
04 
00 
00 
00 
01 
 
Read response: 
Function 
Byte 
Count 
Data 
Hi 
Data 
Lo 
04 
02 
12 
34 
 
Exception error response: (see table below for error definition) 
Function 
Code 
84 
02 
Example: Read 1 input register at reference 0 (300001) resulting in value 1234 hex 
 
Write request: 
Not supported in MODBUS protocol</pre></article>
</section>


<details>
  <summary>Extracted text (for search/chatbots)</summary>
  <div class="note">If your crawler cannot read PDFs, it can index this extracted text instead.</div>
  <pre>[Page 3]
ATQMS-DRVR-DOC-MOD_ETH.docx
P a g e | 3
1.
2.

[Page 5]
ATQMS-DRVR-DOC-MOD_ETH.docx
P a g e | 5
2.
Device Configuration
PLEASE NOTE
Changes are only accepted upon pressing the final OK button on the main device configuration
dialog below. Agent server may need to be restarted for changes to take effect.
Advanced Button - Access advanced communication parameters and driver settings for this
device.
2.1.1. Config/Port Selection
Enable Secondary - (Default = unchecked) Enables secondary configuration for dual
redundant PLCs, via Primary and Secondary radio buttons. (Do not enable if a secondary
channel is not configured correctly.)
2.1.2. PLC Details
PLC Station ID - Valid Station number. See section Protocol Definition and Considerations -
6.1 Address Padding for definition of address padding for addresses greater than 254.

[Page 9]
ATQMS-DRVR-DOC-MOD_ETH.docx
P a g e | 9
2.5.2. Byte Ordering
Reverse Modbus coil MSB/LSB ordering when scanning them into integers - If
Integer or real Agents are scanned to coil(0xxxxx) or input(1xxxxx) region and the result
appears jumbled, use this setting to reverse the ordering and swap the endian order.
Force 16bit boundary justification. - (Default = checked) If checked, the driver will force
Integer or real Agents scanned to coil(0xxxxx) or input(1xxxxx) region to be mapped into 16bit word boundaries.
Reverse MSByte/LSByte ordering when scanning Holding register bits into
Booleans. - Before unpacking to Boolean Agents, the word data returned from a holding
register is first byte swapped.
Swap byte ordering on strings agents - Toggle to change the byte order of each word
that the string occupies, for example &quot;EHLL1O&quot;   &quot;HELLO1&quot;.
Swap word&#x27;s byte order - Toggle to change the byte order of word 16-bit register results.
Swap LONG word ordering - Toggle to change the word order of long 32-bit register
results.
Swap floating-point value ordering - Toggle to change the word order of floating 32-bit
register results. Must be selected for communication to all genuine Modicon equipment.
2.5.3. General
integrity if using a slow and noisy media or getting timeouts. This option may be incompatible
with simple Modbus slaves which do not copy the frame reference bytes in the open-MBUS
Optimise scanning of Coils and relays to only scan the exact number of elements -
Turn on this option to prevent the driver from reading multiples of 8 bits (at least 1 byte ) and
instead read only the required number of bits.
Use function6 (Write Single Holding Register) - (Default = unchecked) This will use
function 06 to write single registers instead of writing one register using multiple register write
function. Some PLCs only support function 06.
Detailed debugging information - (Default = unchecked) This causes the driver to add
more debugging information to the datascope, such as data values and more specific
information relating to each protocol message.
Enable Unsolicited support - (Default = checked) If checked, it will enable the driver to
&#x27;listen&#x27; for incoming (holding register writes) unsolicited data on local Port 502. However, the
driver will ignore non-scanned data points.
Use IEC Standard Addressing - (Default = checked) If checked, it will enable the driver to
use IEC addressing when validating, for example %MW0 instead of 400001. %MW0 = 400001.

[Page 10]
ATQMS-DRVR-DOC-MOD_ETH.docx
P a g e | 10
Address 255 Padding required - (Default = checked) If checked, it will force the driver to
use a 16-bit address word prefixed with a 0xFF pad byte when the address is larger than 254
(decimal).
See Address padding below for examples.
Use Modbus serial encapsulation in TCP/IP - (Default = unchecked) If checked, it will
encapsulated into the data portion of the IP packet and sent to a dumb TCP to serial
convertor/gateway where the data portion is simple retransmitted on its secondary serial bus.
PLEASE NOTE
Some gateways are intelligent and do not need the driver to prepare the Modbus packet. You
may need to investigate the device specifications to see if it prepares this for you, or you may
need to experiment with this setting enabled and disabled.
2.5.4. Custom PLC type: PDU lengths
PLEASE NOTE
This is an advanced feature. Changing these settings without special consideration can break the
communication altogether.
Used in conjunction with the &quot;CUSTOM&quot; plc type, set the appropriate limits here, if the device
type is anything other than custom, the custom values will be ignored. Length count is in bits
for Outputs(coils) and inputs, and 16bit registers for the others.
Outputs 000000, Inputs 100000, It is best to have length in multiples of 8, i.e. 16 will
result in 2 data bytes returned in the data portion of the PDU. Some bit-devices don&#x27;t respond
correctly if not using a multiple (a minimum of 1 and maximum of 1984).
Analogue 300000, Holding 400000, Extended holding 600000 16-bit register types;
any number can be used (a minimum of 2 and maximum of 124 registers).
Please note: Analogues and long datatypes require 2 Modbus 16bit registers per item so if
these are used make sure the PDU&#x27;s can contain an even number of items.
2.5.5. Connection
Close Port if all devices on a comres is stopped (default = on) - The socket will be
closed if all devices sharing the communications resource object are stopped.

[Page 11]
ATQMS-DRVR-DOC-MOD_ETH.docx
P a g e | 11
Create separate paralleled connections for devices with same IP and port,
Optimised for Ethernet to RS232 gateways - (Default = unchecked) This setting will
force the driver to use the same socket connection and thus the same communications
resource in the driver for multiple devices to connect to the same IP. Turn this setting on for
all devices on the same IP and port address that should share the connection. Sharing one
connection forces the driver to serialize communications to a gateway, which slows the
communications, but is necessary if the gateway has contains all the devices on one serial
port.
Close Port after every transaction to the slave - This setting should only be used to keep
the connection closed after successful communication, typically used on GPRS networks that
will close the connection anyway. Now with this setting, the driver will expect it and re-open
the connection when it wants to communicate again.
Close and re-connect to the slave on all communication errors - This setting should
only be used to force the driver to reset the connection to the host in between every failed
attempt and/or retry. If this setting is unchecked, the driver will behave normally only resetting
the connection once after complete failure and all associated retries are exhausted.
2.5.6. Protocol delays
Network delay between stations required on some RS232 gateways only. (mSec)
(0=off) - Inter-station delay is only applied between transactions being sent to different
stations, i.e., if the last transaction station ID is not the same as the current transactions ID,
a delay is enforced. Please note this only applies to devices sharing a communications resource
(same IP and same Port.)
Device delay between jobs required on some RS232 gateways only. (mSec) (0=off)
(Capped at 2000ms max) - Inter-transaction delay is applied between any transactions
being sent. Typically network latency can be switched off as this latency will also be applied
between stations. Please note this only applies to devices sharing a communications resource
(same IP and same Port.)
Tx to Rx delay between any TX and RX required on some devices where responses
arrive in multiple packets. (mSec) (0=off) (Capped at 500ms max) - Delay is applied
between any request and response check. Typically, this is not needed as the protocol specifies
a response must come in in one packet, but we do find devices that break this rule, so applying
this delay will allow a small window for all the data to arrive. Otherwise, a short read and
purge runaway cycle can be noted in the datascope. Start at 10 msec and work your way
higher if needed.
2.5.7. Unsolicited support (Function: 0x10) *TCP Only
The driver will listen for incoming connections on the TCP listen port, and decode, if the Modbus
address matches on any incoming unsolicited function 0x10(Write multiple holding register) writes.
This can be considered the driver supports some SLAVE mode functionality.
The Driver will then update any holding register address that it can find as if it was a response to
a Function 0x03(Read multiple holding register read).
If the device is stopped, any unsolicited messages will be discarded.

[Page 21]
ATQMS-DRVR-DOC-MOD_ETH.docx
P a g e | 21
5. General Notes and Troubleshooting
5.1.
Contact Details
Phone: +27 11 658-8100
5.2.
For additional information, please refer to our Knowledgebase website:
Latest Drivers topics - Features, discussions, tips, tricks, questions, problems and feedback
(adroittechnologiesautomation.com)
5.3.
PLC Exception Codes
These codes are returned by the PLC. Some action either in scan configuration, driver setup
parameters or hardware configuration may be needed to rectify the problem.
Hex code
Meaning
0x1
Illegal Function
The function code received in the query is not an allowable
action for the slave.
0x2
Illegal Data Address
The data address received is not an allowable address for
the slave.
0x3
Illegal Data value
A value contained in the query data field is not an allowable
value for the slave.
0x4
Slave Device failure
Unrecoverable error occurred in the slave while processing
the request.
0x5
This response is returned if the slave is processing the
request but will take a long time; this is to prevent the
master from timing out.
0x6
Slave device busy
Re-transmit the command later when the slave is not busy.
0x7
Negative acknowledge
Slave cannot perform a programming function requested.
0x8
Memory Parity error
The slave may require service. This error may occur when a
request is made to read extended memory and a parity
error is detected in the memory.
0xA
Gateway Path unavailable
The remote device on a Modbus plus + network did not
respond to the gateway in time, this may occurs if a device
routes through the gateway onto a different network and is
no longer connected.
0xB
Gateway Target failed to
respond.
The remote device did not respond to the gateway in time,
this occurs if a device routes through a gateway onto a</pre>
</details>


<script>
(function() {
  function refToDrivers(ref) {
    return /drivers\.html([?#]|$)/i.test(ref || "");
  }
  function setBack() {
    var link = document.getElementById("backLink");
    if (!link) return;
    if (!document.referrer) {
      link.textContent = "← Back to Drivers";
      link.href = "../drivers.html";
    } else if (refToDrivers(document.referrer)) {
      link.textContent = "← Back to Drivers";
      link.href = "../drivers.html";
    } else {
      link.textContent = "← Back to Help Index";
      link.href = "../index.html";
    }
    if (document.referrer) {
      link.addEventListener("click", function(ev) {
        ev.preventDefault();
        try { history.back(); } catch (e) {
          window.location.href = link.getAttribute("href");
        }
      });
    }
  }
  setBack();
})();
</script>

<script id="help-hilite">
(function() {
  function getParam(name) {
    try {
      var u = new URL(window.location.href);
      return u.searchParams.get(name) || "";
    } catch (e) {
      return "";
    }
  }

  function escapeRegExp(s) {
    return s.replace(/[.*+?^${}()|[\]\\]/g, '\\$&');
  }

  function highlight(root, term) {
    if (!term || term.length < 2) return;
    var rx = new RegExp(escapeRegExp(term), "gi");
    var walker = document.createTreeWalker(root, NodeFilter.SHOW_TEXT, {
      acceptNode: function(node) {
        if (!node.nodeValue || !node.nodeValue.trim()) return NodeFilter.FILTER_REJECT;
        var p = node.parentNode;
        if (!p) return NodeFilter.FILTER_REJECT;
        var tag = (p.tagName || "").toUpperCase();
        if (tag === "SCRIPT" || tag === "STYLE" || tag === "MARK") return NodeFilter.FILTER_REJECT;
        if (p.closest && p.closest("mark")) return NodeFilter.FILTER_REJECT;
        return NodeFilter.FILTER_ACCEPT;
      }
    }, false);

    var nodes = [];
    var n, count = 0;
    while ((n = walker.nextNode()) && count < 2000) {
      nodes.push(n); count++;
    }

    nodes.forEach(function(textNode) {
      var text = textNode.nodeValue;
      if (!rx.test(text)) return;
      rx.lastIndex = 0;

      var frag = document.createDocumentFragment();
      var last = 0;
      var m;
      while ((m = rx.exec(text)) !== null) {
        var start = m.index;
        var end = start + m[0].length;
        if (start > last) frag.appendChild(document.createTextNode(text.slice(last, start)));
        var mark = document.createElement("mark");
        mark.textContent = text.slice(start, end);
        frag.appendChild(mark);
        last = end;
        if (frag.childNodes.length > 200) break;
      }
      if (last < text.length) frag.appendChild(document.createTextNode(text.slice(last)));
      if (frag.childNodes.length) textNode.parentNode.replaceChild(frag, textNode);
    });
  }

  function apply() {
    var q = getParam("q");
    if (!q) return;
    q = q.trim();
    if (!q) return;

    var parts = q.split(/\s+/).filter(function(x) { return x.length >= 3; }).slice(0, 5);
    if (!parts.length) return;

    parts.forEach(function(p) {
      highlight(document.body, p);
    });
  }

  if (document.readyState === "loading") {
    document.addEventListener("DOMContentLoaded", apply);
  } else {
    apply();
  }
})();
</script>
<script>
(function() {
  var storageKey = "help_theme";
  function preferredTheme() {
    try {
      return window.matchMedia && window.matchMedia("(prefers-color-scheme: dark)").matches ? "dark" : "light";
    } catch (e) {
      return "light";
    }
  }
  function applyTheme(t) {
    if (t === "dark" || t === "light") {
      document.documentElement.setAttribute("data-theme", t);
    } else {
      document.documentElement.removeAttribute("data-theme");
    }
  }
  function getSaved() {
    try { return localStorage.getItem(storageKey) || ""; } catch (e) { return ""; }
  }
  function setSaved(t) {
    try { localStorage.setItem(storageKey, t); } catch (e) {}
  }
  function currentTheme() {
    return document.documentElement.getAttribute("data-theme") || preferredTheme();
  }
  function updateLabels() {
    var cur = currentTheme();
    var label = (cur === "dark") ? "Light mode" : "Dark mode";
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.textContent = label;
    });
  }
  function toggleTheme() {
    var cur = currentTheme();
    var next = (cur === "dark") ? "light" : "dark";
    applyTheme(next);
    setSaved(next);
    updateLabels();
  }
  function bind() {
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.addEventListener("click", function() {
        toggleTheme();
      });
    });
    updateLabels();
  }
  var saved = getSaved();
  applyTheme(saved || preferredTheme());
  if (document.readyState === "loading") {
    document.addEventListener("DOMContentLoaded", bind);
  } else {
    bind();
  }
})();
</script>

</body>
</html>
