<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8" />
<meta name="viewport" content="width=device-width, initial-scale=1" />
<title>Modbus_RTU_Ethernet_TCP_IP_Multi_Channel_2</title>
<meta name="description" content="PDF wrapper for Modbus_RTU_Ethernet_TCP_IP_Multi_Channel_2. Open the PDF, review the extracted HTML text, and search the converted content.">
<meta name="keywords" content="address, device, driver, slave, emc, default, word, not, byte, register">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://ats-adroit.github.io/mysoftware-help/drivers_html/Modbus_RTU_Ethernet_TCP_IP_Multi_Channel_2.html">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"TechArticle","name":"Modbus_RTU_Ethernet_TCP_IP_Multi_Channel_2","description":"PDF wrapper for Modbus_RTU_Ethernet_TCP_IP_Multi_Channel_2","url":"https://ats-adroit.github.io/mysoftware-help/drivers_html/Modbus_RTU_Ethernet_TCP_IP_Multi_Channel_2.html","isPartOf":{"@type":"WebSite","name":"Adroit Online Help","url":"https://ats-adroit.github.io/mysoftware-help/"}}</script>
<style>
  :root {
  color-scheme: light dark;
  --bg: #f6f7f9;
  --panel: #ffffff;
  --panel-2: #f7f7f7;
  --text: #222222;
  --muted: #666666;
  --border: #d0d4d8;
  --border-soft: #e3e5e8;
  --link: #0066cc;
}
[data-theme="dark"] {
  --bg: #0f1115;
  --panel: #151922;
  --panel-2: #1b2130;
  --text: #e6e9ef;
  --muted: #a6adbb;
  --border: #c7cbd4;
  --border-soft: #9aa3b2;
  --link: #7bb0ff;
}
html, body { background: var(--bg) !important; color: var(--text) !important; }
body, p, li, td, th, div, span, pre, code, h1, h2, h3, h4, h5, h6 {
  color: var(--text) !important;
}
a, a:visited { color: var(--link) !important; }
table, th, td, hr {
  border-color: var(--border) !important;
}
.popup, .tooltip, .dropdown, .menu, .context, .modal, .panel {
  background: var(--panel) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.popup *, .tooltip *, .dropdown *, .menu *, .context *, .modal *, .panel * {
  color: var(--text) !important;
}
.topbar, .group, .header, pre, code, table {
  background: var(--panel) !important;
}
.nav {
  background: var(--panel-2) !important;
  border-color: var(--border) !important;
}
.note, .small, .meta { color: var(--muted) !important; }
input, select, textarea, button {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
input::placeholder, textarea::placeholder {
  color: var(--muted) !important;
}
.btn, .theme-toggle {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.group h2 { border-bottom-color: var(--border-soft) !important; }
.theme-toggle {
  padding: 6px 8px;
  border: 1px solid var(--border);
  background: var(--panel-2);
  color: var(--text);
  border-radius: 6px;
  cursor: pointer;
  font-size: 12px;
}
  body { font-family: Arial, sans-serif; margin: 20px; color: var(--text); }
  .top { margin-bottom: 12px; }
  .btn { display:inline-block; padding:8px 10px; border:1px solid var(--border); background:var(--panel-2); text-decoration:none; color:var(--text); }
  .viewer { width: 100%; height: 85vh; border: 1px solid var(--border); }
  .note { color:var(--muted); font-size: 12px; margin-top: 8px; }
  details { margin-top: 14px; }
  summary { cursor: pointer; }
  pre { white-space: pre-wrap; word-wrap: break-word; background: var(--panel); border: 1px solid var(--border); padding: 10px; border-radius: 8px; }
  .chapter { margin: 14px 0; padding: 12px; border: 1px solid var(--border); border-radius: 8px; background: var(--panel); }
</style>
</head>
<body>

<div id="help-home-link" style="
  position:fixed;
  top:10px;
  left:10px;
  z-index:9999;
  background:var(--panel-2);
  border:1px solid var(--border);
  padding:6px 10px;
  font-family:Arial, sans-serif;
  font-size:13px;
">
  <a id="backLink" href="../drivers.html" style="text-decoration:none;">&#8592; Back</a>
</div>

<style id="help-theme-style">
:root {
  color-scheme: light dark;
  --bg: #f6f7f9;
  --panel: #ffffff;
  --panel-2: #f7f7f7;
  --text: #222222;
  --muted: #666666;
  --border: #d0d4d8;
  --border-soft: #e3e5e8;
  --link: #0066cc;
}
[data-theme="dark"] {
  --bg: #0f1115;
  --panel: #151922;
  --panel-2: #1b2130;
  --text: #e6e9ef;
  --muted: #a6adbb;
  --border: #c7cbd4;
  --border-soft: #9aa3b2;
  --link: #7bb0ff;
}
html, body { background: var(--bg) !important; color: var(--text) !important; }
body, p, li, td, th, div, span, pre, code, h1, h2, h3, h4, h5, h6 {
  color: var(--text) !important;
}
a, a:visited { color: var(--link) !important; }
table, th, td, hr {
  border-color: var(--border) !important;
}
.popup, .tooltip, .dropdown, .menu, .context, .modal, .panel {
  background: var(--panel) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.popup *, .tooltip *, .dropdown *, .menu *, .context *, .modal *, .panel * {
  color: var(--text) !important;
}
.topbar, .group, .header, pre, code, table {
  background: var(--panel) !important;
}
.nav {
  background: var(--panel-2) !important;
  border-color: var(--border) !important;
}
.note, .small, .meta { color: var(--muted) !important; }
input, select, textarea, button {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
input::placeholder, textarea::placeholder {
  color: var(--muted) !important;
}
.btn, .theme-toggle {
  background: var(--panel-2) !important;
  color: var(--text) !important;
  border-color: var(--border) !important;
}
.group h2 { border-bottom-color: var(--border-soft) !important; }
.theme-toggle {
  padding: 6px 8px;
  border: 1px solid var(--border);
  background: var(--panel-2);
  color: var(--text);
  border-radius: 6px;
  cursor: pointer;
  font-size: 12px;
}
</style>
<div id="help-nav" style="
  position:fixed;
  top:10px;
  right:10px;
  z-index:9999;
  background:var(--panel-2);
  border:1px solid var(--border);
  padding:6px 10px;
  font-family:Arial, sans-serif;
  font-size:13px;
">
  <a href="../index.html" style="text-decoration:none;">Help Index</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../drivers.html" style="text-decoration:none;">Drivers</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <button class="theme-toggle" type="button">Dark mode</button>
  <span style="color:#999; margin:0 6px;">|</span><a href="../ai_index.html" style="text-decoration:none;">AI Index</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="https://www.chatbase.co/bpKc860rs1HM9DVnPTzxo/help" data-chat-help="1" target="_blank" rel="noopener" style="text-decoration:none;">Chat Help</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../index.html?cat=Product%20Manuals" style="text-decoration:none;">Product Manuals</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../index.html?cat=Supporting%20Docs" style="text-decoration:none;">Supporting Docs</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../specifications.html" style="text-decoration:none;">Specifications</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../best_practices.html" style="text-decoration:none;">Best Practices</a>
  <span style="color:#999; margin:0 6px;">|</span>
  <a href="../Adroit_Installation_Read_Me.html" style="text-decoration:none;">Installation Read Me</a>
</div>
<script>
(function() {
  function withFreshParam(href) {
    try {
      var u = new URL(href, window.location.href);
      u.searchParams.set("_t", String(Date.now()));
      return u.toString();
    } catch (e) {
      var sep = href.indexOf("?") >= 0 ? "&" : "?";
      return href + sep + "_t=" + Date.now();
    }
  }
  var ch = document.querySelector('[data-chat-help="1"]');
  if (ch && ch.getAttribute("href")) {
    ch.setAttribute("href", withFreshParam(ch.getAttribute("href")));
    ch.addEventListener("click", function() {
      ch.setAttribute("href", withFreshParam(ch.getAttribute("href")));
    });
  }
})();
</script>
<script>
(function() {
  var storageKey = "help_theme";
  function preferredTheme() {
    try {
      return window.matchMedia && window.matchMedia("(prefers-color-scheme: dark)").matches ? "dark" : "light";
    } catch (e) {
      return "light";
    }
  }
  function applyTheme(t) {
    if (t === "dark" || t === "light") {
      document.documentElement.setAttribute("data-theme", t);
    } else {
      document.documentElement.removeAttribute("data-theme");
    }
  }
  function getSaved() {
    try { return localStorage.getItem(storageKey) || ""; } catch (e) { return ""; }
  }
  function setSaved(t) {
    try { localStorage.setItem(storageKey, t); } catch (e) {}
  }
  function currentTheme() {
    return document.documentElement.getAttribute("data-theme") || preferredTheme();
  }
  function updateLabels() {
    var cur = currentTheme();
    var label = (cur === "dark") ? "Light mode" : "Dark mode";
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.textContent = label;
    });
  }
  function toggleTheme() {
    var cur = currentTheme();
    var next = (cur === "dark") ? "light" : "dark";
    applyTheme(next);
    setSaved(next);
    updateLabels();
  }
  function bind() {
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.addEventListener("click", function() {
        toggleTheme();
      });
    });
    updateLabels();
  }
  var saved = getSaved();
  applyTheme(saved || preferredTheme());
  if (document.readyState === "loading") {
    document.addEventListener("DOMContentLoaded", bind);
  } else {
    bind();
  }
})();
</script>

<div class="top" style="margin-top:42px;">
  <h1 style="margin:0 0 10px 0;">Modbus_RTU_Ethernet_TCP_IP_Multi_Channel_2</h1>
  <a class="btn" href="../driver_docs/Modbus_RTU_Ethernet_TCP_IP_Multi_Channel_2.pdf">Open / Download PDF</a>
  <div class="note">If the PDF viewer does not show, use the button above.</div>
</div>

<iframe class="viewer" src="../driver_docs/Modbus_RTU_Ethernet_TCP_IP_Multi_Channel_2.pdf"></iframe>

<section class="conversion">
<h2>Converted HTML</h2>
<p class="note">This is an HTML rendering of the PDF text so crawlers and AI tools can read it without opening the PDF viewer.</p>
<article class="chapter"><h3>Page 1</h3><div class="note">Page 1</div><pre>Adroit Technologies 
Protocol Driver 
 
 
 
Name 
Modbus RTU Ethernet TCP/IP Multi Channel 
DLL 
MOD_EMC 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
COPYRIGHT 
 
Copyright © 2022 Advanced Worx 112 (Pty) Ltd. All rights reserved.</pre></article>
<article class="chapter"><h3>Page 2</h3><div class="note">Page 2</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
2 
 
Information in this document is subject to change without notice. The software described in this document is furnished under a license 
agreement or nondisclosure agreement. The software may be used or copied only in accordance with the terms of those agreements. 
No part of this publication may be reproduced, stored in a retrieval system, or transmitted in any form or any means electronic or 
mechanical, including photocopying and recording for any purpose other than the purchaser’s personal use without the written 
permission of Advanced Worx 112 (Pty) Ltd. 
 
 
Advanced Worx 112 (Pty) Ltd 
20 Waterford Office Park 
189 Witkoppen Road (c/o Waterford Drive) 
Fourways 
South Africa 
 
https://adroittech.co.za/</pre></article>
<article class="chapter"><h3>Page 3</h3><div class="note">Page 3</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
3 
Contents 
1. 
Overview ................................................................................................................................................. 4 
2. 
Revisions ................................................................................................................................................. 5 
2.1. 
Document Revision............................................................................................................................... 5 
2.2. 
DLL Revision ........................................................................................................................................ 5 
3. 
Wiring ..................................................................................................................................................... 6 
4. 
Device Configuration .............................................................................................................................. 7 
4.1. 
Device Configuration ............................................................................................................................ 7 
4.1.1. 
Config/Port Selection ....................................................................................................................................... 7 
4.1.2. 
PLC Details ..................................................................................................................................................... 7 
4.1.3. 
Dynamic IP via DNS Lookup (Disabled until required) ......................................................................................... 8 
4.1.4. 
Local Details ................................................................................................................................................... 8 
4.1.5. 
Test Device Config for Connectivity .................................................................................................................. 8 
4.2. 
Advanced Settings Dialog ..................................................................................................................... 9 
4.2.1. 
Protocol Delays ............................................................................................................................................. 10 
4.2.2. 
Byte Ordering ............................................................................................................................................... 11 
4.2.3. 
General ........................................................................................................................................................ 11 
4.2.4. 
Connection ................................................................................................................................................... 13 
4.2.5. 
Custom PLC Type: PDU Lengths ..................................................................................................................... 14 
5. 
Supported Addresses ............................................................................................................................ 15 
5.1. 
Using Modbus Addressing: .................................................................................................................. 15 
5.2. 
Using IEC Addressing : ....................................................................................................................... 16 
5.3. 
Third Party Modbus Emulators ............................................................................................................ 17 
6. 
Protocol Definition and Considerations ................................................................................................ 18 
6.1. 
Address Padding ................................................................................................................................ 18 
6.1.1. 
TCP/IP Header Structure (Prefix structure for ALL messages)............................................................................ 18 
6.1.2. 
Coils 000001- 065535 (%Q0-%Q65535) ......................................................................................................... 18 
6.1.3. 
Inputs 100001- 165535 (%I0-%I65535) ......................................................................................................... 19 
6.1.4. 
Input Registers 300001- 365535 (%IW0-%IW65535) ...................................................................................... 19 
6.1.5. 
Holding Registers 400001- 465535 (%MW0-%MW65535) ................................................................................ 20 
6.1.6. 
Extended Registers 600001- 498303(NB 600000 is valid) (%ME0-%ME98303) ................................................... 21 
7. 
General Notes and Troubleshooting ..................................................................................................... 22 
7.1. 
Contact Details ................................................................................................................................... 22 
7.2. 
Adroit Technologies Knowledge Base ................................................................................................... 22 
7.3. 
PLC Exception Codes .......................................................................................................................... 22 
7.4. 
Diagnostic Traces ............................................................................................................................... 23 
7.5. 
Datascope Considerations ................................................................................................................... 24</pre></article>
<article class="chapter"><h3>Page 4</h3><div class="note">Page 4</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
4 
1. 
Overview 
 
Adroit supports communication with the following PLCs: Modicon 84, 884, 184, 384, 484, 584,984, 
Quantum, Premium, M340, Ethernet/serial gateways and many other third-party devices over TCP/IP 
using MOD_EMC and its sister driver MOD_ETH (Modbus Ethernet). 
 
MOD_EMC implements various optimizations over MOD_ETH to ensure very high-speed 
communications and includes the ability to configure multiple channels on one device configuration, 
scan tasks will then be load balanced over these channels. 
 
MOD_ETH and MOD_EMC are interchangeable due to identical registry and addressing structures, 
and they can be run simultaneously. 
 
Logical devices are still possible but redundant unless special requirements such as requiring 
permanent separation of the devices scan list to say stop parts of the list.</pre></article>
<article class="chapter"><h3>Page 5</h3><div class="note">Page 5</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
5 
2. 
Revisions 
 
2.1. 
Document Revision 
 
Rev. 
Date 
Author 
Comment 
Approval 
1.0 
14-Dec-2022 
J. Duncan 
New Format 
D. Jordaan 
1.1 
16-Jan-2023 
K. Robinson Grammar edits and content additions. 
D. Jordaan 
2.0 
15-Jan-2024 
D. Jordaan 
Doc updated sync with Rev 132 
- 
3.0 
 
 
 
 
4.0 
 
 
 
 
5.0 
 
 
 
 
6.0 
 
 
 
 
 
2.2. 
DLL Revision 
 
Rev. 
Date 
Changes 
111 
23-Oct-2014 
First release. 
130 
24-Nov-2023 
UK version compatible. 
131 
21-Dec-2023 
CRITICAL FIX ... 30000x L,F,C and S types would fetch from 4x Holding register 
areas 
130 
15-Jan-2023 
Markbad cleaned up, Dynamic config on start/stop, Added Backoff mechanism to 
match MOD_ETH</pre></article>
<article class="chapter"><h3>Page 6</h3><div class="note">Page 6</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
6 
3. 
Wiring 
 
Standard Ethernet interconnection.</pre></article>
<article class="chapter"><h3>Page 7</h3><div class="note">Page 7</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
7 
4. 
Device Configuration 
4.1. 
Device Configuration 
Please note: the registry is only updated upon pressing the final ok button on the main device config 
dialog. 
 
 
4.1.1. Config/Port Selection 
Enable Secondary – (Default = unchecked) Enables secondary configuration for dual redundant 
PLCs, via Primary and Secondary radio buttons. (Do not enable if a secondary channel is not 
configured correctly.) Select the option using the radio buttons to configure each configuration. 
4.1.2. PLC Details 
PLC Station ID - Valid Station number. See section Protocol Definition and Considerations - 6.1 
Address Padding for definition of address padding for addresses greater than 254. 
 
PLC Type - Applicable PLC types. 
 
PLC IP/Address – The TCP/IP address of the PLC. 
 
PLC Port Address – (Default = port 502) The port address of the PLC. 
 
 PLEASE NOTE</pre></article>
<article class="chapter"><h3>Page 8</h3><div class="note">Page 8</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
8 
For Multiple logical mappings to one PLC (as multiple Adroit devices), use the same IP and Port 
number. The driver will only open multiple sockets (parallel connections) to this physical device if 
the “Create multiple connections...” checkbox is selected in the Advanced Settings Dialog. 
4.1.3. Dynamic IP via DNS Lookup (Disabled until required) 
When Dynamic IP via DNS is enabled, the driver will launch a thread that will attempt to lookup an 
IP address when retries are exhausted and found to be failing. This lookup process will continue 
indefinitely until the Agent Server is stopped. It will not block a connection or the Agent Server 
read/writes which will continue on existing connection parameters until changed by a successful 
lookup, which will then save those new parameters. 
This mode can be used on connections that are on the internet and have a dynamic IP such as when 
using ADSL that change IP address once a day. The device will need to be registered on a DNS 
server such as DYNDNS.ORG 
 
Enable – (Default = unchecked) This will enable the DNS Lookup mechanism. 
 
DNS Server IP – IP address of the DNS server that will handle lookup requests. 
 
Host Name – The name of the machine/PLC registered on the DNS server. This name is used to 
request the associated IP address. The IP address returned will be stored in the IP Address field 
dynamically in the PLC Details. 
4.1.4. Local Details 
Retry - The number of attempts that the Master will attempt to communicate with the PLC before 
failing a transaction. 
 
Timeout - The time that the Master will wait for a valid response from a PLC before failing an 
individual transaction (Read or Write). 
4.1.5. Test Device Config for Connectivity 
This section is available to help users determine whether the settings they have entered are valid 
and Adroit can communicate with your device. The Agent Server is not required to be running. 
 
Test Address – An address in your device which will be polled when the “Read Address” button is 
clicked. The address entered must be valid and will match the IEC or Standard Modbus addressing 
scheme selected in the advanced dialog. 
 
IO Type – Defines the base address type to be read, i.e., Boolean, Integer, Real or String80. 
 
Read Address – Click this button to poll the PLC with the current settings in the dialog. 
 
Reply – The successful or failed result will be updated to this static text control. 
 
Ping Test – Click to verify that the TCP/IP address entered into the boxes can be accessed using a 
ping, an appropriate message box will appear as to the result.</pre></article>
<article class="chapter"><h3>Page 9</h3><div class="note">Page 9</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
9 
4.2. 
Advanced Settings Dialog 
 
Advanced Button – Access advanced communication parameters and driver settings for this 
device. 
 
 PLEASE NOTE 
Please note that the registry is only updated upon pressing the final OK button on the main device 
configuration dialog 
 
 INFORMATION 
For all configuration settings: these are offline changes to the registry and are only reloaded at 
start-up (hence we suggest a restart of the Agent Server). There is a case where after a read 
completely timeouts and exceeding all the retries as well, the driver will dynamically reload the 
registry and a restart is then not required. This may not be entirely apparent so when in doubt it 
is suggested to restart the Agent Server regardless just to make sure.</pre></article>
<article class="chapter"><h3>Page 10</h3><div class="note">Page 10</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
10 
 
 
4.2.1. Protocol Delays 
TX-RX Delay – (0 to disable) will apply a latency delay between a request and receive attempt. 
(used if there is a permanent delay required to give an device to process.) 
 
Backoff period (mSec) (0=off) (Default=20000) – (0 to disable) After the backoff-count is 
consecutively exceeded the driver will enter a backoff mode, rejecting any further reads or writes 
on all channels until the period is exceeded, then one is allowed through to test for resumption , if 
it still fails then the driver will re-enter the backoff period again.</pre></article>
<article class="chapter"><h3>Page 11</h3><div class="note">Page 11</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
11 
Backoff count (mSec) … (Default=2) After the backoff-count is consecutively exceeded the 
driver will enter a backoff mode, rejecting any further reads or writes on all channels until the period 
is exceeded, then one is allowed through to test for resumption , if it still fails then the driver will 
re-enter the backoff period again. 
 
 PLEASE NOTE 
Please note setting backoff count to too high a value will negate the usefulness , recommended &lt; 
10 , remember timeouts and retries are also taken into account 
 
4.2.2. Byte Ordering 
Reverse Modbus coil MSB/LSB ordering when scanning them into integers – If Integer or 
Real Agents are scanned to coil(0xxxxx) or input(1xxxxx) region and the result appears jumbled, 
use this setting to reverse the ordering and swap the endian order. 
 
Force 16bit boundary justification. - If (checked - default) the driver will force Integer or Real 
Agents scanned to coil(0xxxxx) or input(1xxxxx) region to be mapped into 16 bit word boundaries. 
 
Reverse MSByte/LSByte ordering when scanning Holding register bits into Booleans. - 
before unpacking to Boolean Agents the word data returned from a holding register is first byte 
swapped. 
 
Swap byte ordering on Strings Agents – Toggle to change the byte order of each word that the 
string occupies, for example “EHLL1O” --&gt; “HELLO1” . 
 
Swap word’s byte order– Toggle to change the byte order of word 16 bit register results. 
 
Swap LONG word ordering – Toggle to change the word order of long 32 bit register results. 
 
Swap floating-point value ordering – Toggle to change the word order of floating 32 bit register 
results. Must be selected for communication to all genuine Modicon equipment. 
 
4.2.3. General 
Use sequence numbering in the M-BUS header – (Default = checked) increases data integrity 
if using a slow and noisy media or getting timeouts. This option may be incompatible with simple 
Modbus slaves which do not copy the frame reference bytes in the open-MBUS header. 
 
Optimize scanning of Coils and relays to only scan the exact number of elements – turn 
on this option to prevent the driver from reading multiples of 8 bits (at least 1 byte), and instead 
read only the required number of bits. 
 
Use function6 (Write Single Holding Register) – (Default = unchecked) This will use function 
06 to write single registers, instead of writing one register using multiple register write function, 
some PLCs only support function 06. 
 
Insert spaces for non-printable characters in strings – (Default = checked) This will change 
any character that is less than a space “ ” 0x20 and greater than “~” 0x7e. These are referred to as</pre></article>
<article class="chapter"><h3>Page 12</h3><div class="note">Page 12</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
12 
non-printable and can cause load and save problems in the wgp file. (Opt-out if previous functionality 
is needed). 
 
Detailed debugging information – (Default = unchecked) This causes the driver to add more 
debugging information to the datascope, such as data values and more specific information relating 
to each protocol message. 
 
Use IEC Standard Addressing - (Default = checked) If checked it will enable the driver to use 
IEC addressing when validating, for example %MW0 instead of 400001. %MW0 = 400001. 
 
Address 255 Padding required - (Default = checked) If checked it will force the driver to use a 
16-bit address word prefixed with a 0xFF pad byte when the address is larger than 254 decimal 
value. 
See Address padding below for examples. 
 
Use Modbus serial encapsulation in TCP/IP - (Default = unchecked) If checked it will remove 
the TCP header and add a CRC to match the serial Modbus protocol. This data is encapsulated into 
the data portion of the IP packet and sent to a dumb TCP to serial convertor/gateway where the 
data portion is simple retransmitted on its serial bus.</pre></article>
<article class="chapter"><h3>Page 13</h3><div class="note">Page 13</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
13 
 PLEASE NOTE 
Some gateways are intelligent and do not need the driver to prepare the Modbus packet. You may 
need to investigate the device specifications to see if it prepares this for you, or you may need to 
experiment with this setting enabled and disabled. 
 
4.2.4. Connection 
Close Port if all devices on a comres is stopped (default = on) – The socket will be closed if all 
devices sharing the communications resource object are stopped. 
 
Number of channels… – (Default = 1, Max = 8) Used to configure multiple channels on one device 
configuration. Scan tasks will then be load balanced over these channels via a single scanning list. 
Logical devices are still possible but redundant unless there are special requirements such as stopping 
scanning on certain plant information whilst having communications on another area. 
 
Close Port after every transaction to the slave – This setting should only be used in order to keep 
the connection closed after successful communication, typically used on GPRS networks that will close 
the connection anyway, now the driver will expect it and re-open the connection when it wants to 
communicate again. 
 
Close and re-connect to the slave on all communication errors – This setting should only be 
used to force the driver to reset the connection to the host in between every failed attempt and or 
retry. If this setting is unchecked the driver will behave normally, only resetting the connection once 
after complete failure and all associated retries are exhausted.</pre></article>
<article class="chapter"><h3>Page 14</h3><div class="note">Page 14</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
14 
4.2.5. Custom PLC Type: PDU Lengths 
 
 PLEASE NOTE 
This is an advanced feature. Changing these settings without special consideration can break the 
communication altogether. 
 
Used in conjunction with the “CUSTOM” PLC type, set the appropriate limits here. If the device type is 
anything other than custom, the custom values will be ignored. Length count is in bits for Outputs 
(coils) and inputs, and 16-bit registers for the others. 
 
Outputs 000000, Inputs 100000 -It is best to have length in multiples of 8, i.e., 16 will result in 2 
data bytes returned in the data portion of the PDU. Some bit-devices do not respond correctly if not 
using a multiple (a minimum of 1 and maximum of 1984). 
 
Analogue 300000, Holding 400000, Extended holding 600000 - 16-bit register types; any 
number can be used (a minimum of 2 and maximum of 124 registers). 
 
 PLEASE NOTE 
Analog and Long data types require two Modbus 16-bit registers per item. So, if these are used, 
make sure the PDU’s can contain an even number of items.</pre></article>
<article class="chapter"><h3>Page 15</h3><div class="note">Page 15</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
15 
5. 
Supported Addresses 
 
5.1. 
Using Modbus Addressing: 
Device 
 
Min 
Range 
Max 
Range 
PLC Data 
Type 
Boolean 
Integer 
Real 
String 
Outputs 
1 
000001 
065535 
Digital 
000001 
 
 
 
1 
Decimal 
 
000001 
000001 
 
2 
Signed Integer 
 
000001 I 
000001 I 
 
3 
BCD16 
 
000001 B 
000001 B 
 
Inputs 
4 
100001 
165535 
Digital 
100001 
 
 
 
4 
Decimal 
 
100001 
 
 
5 
Signed Integer 
 
100001 I 
100001 I 
 
6 
BCD16 
 
100001 B 
100001 B 
 
Input 
Registers 
7 
300001 
365535 
Digital 
300001.1 
 
 
 
7 
Decimal 
 
300001 
300001 
 
8 
Signed Integer 
 
300001 I 
300001 I 
 
9 
BCD16 
 
300001 B 
300001 B 
 
Holding 
Registers 
10 
400001 
465535 
Digital 
400001.1 
 
 
 
10 
Decimal 
 
400001 
400001 
 
11 
Signed Integer 
 
400001 I 
400001 I 
 
12 
BCD16 
 
400001 B 
400001 B 
 
13 
Long Decimal 
 
400001 L 
400001 L 
 
14 
Float 
 
 
400001 F 
 
15 
Pascal-String 
 
 
 
400001 S20 
16 
Char String 
 
 
 
400001 C20 
Extended 
Registers 
17 
600000 
698303 
Digital 
600000.1 
 
 
 
17 
Decimal 
 
600000 
600000 
 
18 
Signed Integer 
 
600000 I 
600000 I 
 
19 
BCD16 
 
600000 B 
600000 B 
 
20 
Long Decimal 
 
600000 L 
600000 L 
 
21 
Float 
 
 
600000 F 
 
22 
Pascal-String 
 
 
 
600001 S20 
23 
Char String 
 
 
 
600000 C20</pre></article>
<article class="chapter"><h3>Page 16</h3><div class="note">Page 16</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
16 
5.2. 
Using IEC Addressing : 
Device 
 
Min 
Range 
Max 
Range 
PLC Data 
Type 
Boolean 
Integer 
Real 
String 
Outputs 
1 
0 
65535 
Digital 
%Q0 
 
 
 
1 
Decimal 
 
%Q0 
%Q0 
 
2 
Signed Integer 
 
%Q0 I 
%Q0 I 
 
3 
BCD16 
 
%Q0 B 
%Q0 B 
 
Inputs 
4 
0 
65535 
Digital 
%I0 
 
 
 
4 
Decimal 
 
%I0 
 
 
5 
Signed Integer 
 
%I0 I 
%I0 I 
 
6 
BCD16 
 
%I0 B 
%I0 B 
 
Input 
Registers 
7 
0 
65535 
Digital 
%IW0.1 
 
 
 
7 
Decimal 
 
%IW0 
%IW0 
 
8 
Signed Integer 
 
%IW0 I 
%IW0 I 
 
9 
BCD16 
 
%IW0 B 
%IW0 B 
 
Holding 
Registers 
10 
0 
65535 
Digital 
%MW0.1 
 
 
 
10 
Decimal 
 
%MW0 
%MW0 
 
11 
Signed Integer 
 
%MW0 I 
%MW0 I 
 
12 
BCD16 
 
%MW0 B 
%MW0 B 
 
13 
Long Decimal 
 
%MW0 L 
%MW0 L 
 
14 
Float 
 
 
%MW0 F 
 
15 
Pascal-String 
 
 
 
%MW0 S20 
16 
Char String 
 
 
 
%MW0 C20 
Extended 
Registers 
17 
0 
98303 
Digital 
%ME0.1 
 
 
 
17 
Decimal 
 
%ME0 
%ME0 
 
18 
Signed Integer 
 
%ME0 I 
%ME0 I 
 
19 
BCD16 
 
%ME0 B 
%ME0 B 
 
20 
Long Decimal 
 
%ME0 L 
%ME0 L 
 
21 
Float 
 
 
%ME0 F 
 
22 
Pascal-String 
 
 
 
%ME0 S20 
23 
Char String 
 
 
 
%ME0 C20 
 
Note 1: Writes are not supported to inputs 100001 through to 165535, and Input registers 300001 
through 365535 as these are read only mappings. 
 
Note 2: Unsolicited support for Holding registers (400001) region only. When the PLC sends 
unsolicited data only those holding registers that are mapped into Adroit will be updated if 
they are not mapped Adroit will ignore those values. 
 
Note 3: Char strings do not use a prefix length register so each register holds two characters and 
can be considered to be a simple array of word registers each containing two characters. 
Pascal strings are prefixed by 1 register to hold the actual length of the string. This is NOT 
the same as the scanning address length which indicates the maximum length. 
 
 WARNING 
If 000001 (Output) region is mapped as an Integer or Real for say a Marshal Agent, you will be 
using function “0x15” – force multiple coils, which will write 16 coils at once, possibly overwriting 
some unintentionally. That means you can inadvertently control the plant. Make sure you are aware 
of this before mapping coils to Integers. 
 
See the Advanced Settings Dialog for details on swapping byte order for this type of mapping to 
coils and inputs.</pre></article>
<article class="chapter"><h3>Page 17</h3><div class="note">Page 17</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
17 
5.3. 
Third Party Modbus Emulators 
A number of hardware manufacturers have adopted the Modbus protocol to communicate to their 
hardware. These devices use various hardware interfaces that have different maximum buffers and 
thus number of points that can be scanned in one scan task varies on available buffer sizes not 
withstanding protocol limitations. Since Adroit creates scan tasks/jobs automatically, it is important 
to choose a PLC type that would not result in scan task requesting for more data in one scan than 
that can be handled by the protocol. 
 
Consult the list below to choose the most appropriate PLC Type. 
 
From revision 25 onwards there is a “CUSTOM” CPU type selection where the PDU lengths are 
individually configurable in the Advanced Settings Dialog. 
 
The maximum number of items (Digital bits or 16-bit registers) that can be communicated for the 
different Modicon PLC&#x27;s is shown below: 
 
 
84 
884 
184 
384 
484 
584 
984 
000001/%Q0 
64 
1984 
800 
800 
512 
1984 
1984 
100001/%I0 
64 
1984 
800 
800 
512 
1984 
1984 
300001/%IW0 
4 
124 
100 
100 
32 
124 
124 
400001/%MW0 
32 
124 
100 
100 
124 
124 
124 
600000/%ME0 
32 
123 
100 
100 
123 
123 
123 
 
 
Custom 
Quantum 
Premium 
M340 
000001/%Q0 
* 
1984 
1984 
1984 
100001/%I0 
* 
1984 
1984 
1984 
300001/%IW0 
* 
124 
124 
124 
400001/%MW0 
* 
124 
124 
124 
600000/%ME0 
* 
123 
123 
123 
 
If the PLC slave is not one of those in the list, and is emulating Modbus, use this table to determine 
a match for the maximum telegram lengths supported by PLC. Selecting shorter telegram lengths 
produces slower performance due to more scan tasks, but ensures compatibility. 
 
* PDU lengths based on vendor-supplied information see Advanced Settings Dialog.</pre></article>
<article class="chapter"><h3>Page 18</h3><div class="note">Page 18</div><pre>_____________________________________________________________________________________________________________________ 
ATQMS-DRVR-DOC-MOD_EMC_new.docx 
 
 
 
 
 
 
 
 
 
P a g e | 
18 
6. Protocol Definition and Considerations 
6.1. 
Address Padding 
Normal addresses from 1 – 254, ID occupies 1 byte. 
 
Slave/Unit ID 
01 
 
For addresses from 255 – 65535 the address is ‘padded’ with 0xFF and the ID now occupies two 
bytes. 
Padding 
Slave Hi ID 
Slave Lo ID 
FF 
xx 
xx 
 
6.1.1. TCP/IP Header Structure (Prefix structure for ALL messages) 
Note: There is no CRC field present in the TCP/IP data frame, message integrity is catered for in the 
TCP/IP protocol and connection. 
 
TCP header: 
Transaction Hi ref 
Transaction Lo ref 
Protocol ID 
Protocol ID 
Hi Len 
Lo Len 
Slave/Unit 
ID 
00 
00 
00 
00 
00 
xx 
01 
 
Transaction reference number field is used since revision 34. Please see the Advanced Settings Dialog 
for more detail. The unit ID (in grey) is shown here as part of the header for illustration purposes only. 
Some devices may ignore the unit ID or station-# field or use a default of 1. 
6.1.2. Coils 000001- 065535 (%Q0-%Q65535) 
Read multiple coils 01 request: 
Function 
Start Addr Hi 
Start Addr Lo 
Bit count Hi 
Bit count Lo 
01 
00 
01 
00 
01 
 
Read response: 
Function 
Byte Count 
Data 
01 
01 
01 
 
Exception error response: (see table below for error definition) 
Function 
Code 
81 
02 
Example: Read 1 coil at reference 0 (000001) resulting in value 1. 
 
Write single coil 05 
Write request single: 
Function 
Coil Addr Hi 
Coil Addr Lo 
Force Data Hi 
Force Data Lo 
05 
00 
00 
FF 
00 
 
Write response: 
Function 
Coil Addr Hi 
Coil Addr Lo 
Force Data Hi 
Force Data Lo 
05 
00 
00 
FF 
00</pre></article>
</section>


<details>
  <summary>Extracted text (for search/chatbots)</summary>
  <div class="note">If your crawler cannot read PDFs, it can index this extracted text instead.</div>
  <pre>[Page 3]
ATQMS-DRVR-DOC-MOD_EMC_new.docx
P a g e |
1.
2.

[Page 4]
ATQMS-DRVR-DOC-MOD_EMC_new.docx
P a g e |
1.
Overview
Adroit supports communication with the following PLCs: Modicon 84, 884, 184, 384, 484, 584,984,
Quantum, Premium, M340, Ethernet/serial gateways and many other third-party devices over TCP/IP
using MOD_EMC and its sister driver MOD_ETH (Modbus Ethernet).
MOD_EMC implements various optimizations over MOD_ETH to ensure very high-speed
communications and includes the ability to configure multiple channels on one device configuration,
scan tasks will then be load balanced over these channels.
MOD_ETH and MOD_EMC are interchangeable due to identical registry and addressing structures,
and they can be run simultaneously.
Logical devices are still possible but redundant unless special requirements such as requiring
permanent separation of the devices scan list to say stop parts of the list.

[Page 8]
ATQMS-DRVR-DOC-MOD_EMC_new.docx
P a g e |
For Multiple logical mappings to one PLC (as multiple Adroit devices), use the same IP and Port
number. The driver will only open multiple sockets (parallel connections) to this physical device if
the &quot;Create multiple connections...&quot; checkbox is selected in the Advanced Settings Dialog.
4.1.3. Dynamic IP via DNS Lookup (Disabled until required)
When Dynamic IP via DNS is enabled, the driver will launch a thread that will attempt to lookup an
IP address when retries are exhausted and found to be failing. This lookup process will continue
indefinitely until the Agent Server is stopped. It will not block a connection or the Agent Server
read/writes which will continue on existing connection parameters until changed by a successful
lookup, which will then save those new parameters.
This mode can be used on connections that are on the internet and have a dynamic IP such as when
using ADSL that change IP address once a day. The device will need to be registered on a DNS
server such as DYNDNS.ORG
Enable - (Default = unchecked) This will enable the DNS Lookup mechanism.
DNS Server IP - IP address of the DNS server that will handle lookup requests.
Host Name - The name of the machine/PLC registered on the DNS server. This name is used to
request the associated IP address. The IP address returned will be stored in the IP Address field
dynamically in the PLC Details.
4.1.4. Local Details
Retry - The number of attempts that the Master will attempt to communicate with the PLC before
failing a transaction.
Timeout - The time that the Master will wait for a valid response from a PLC before failing an
individual transaction (Read or Write).
4.1.5. Test Device Config for Connectivity
This section is available to help users determine whether the settings they have entered are valid
and Adroit can communicate with your device. The Agent Server is not required to be running.
Test Address - An address in your device which will be polled when the &quot;Read Address&quot; button is
clicked. The address entered must be valid and will match the IEC or Standard Modbus addressing
scheme selected in the advanced dialog.
IO Type - Defines the base address type to be read, i.e., Boolean, Integer, Real or String80.
Read Address - Click this button to poll the PLC with the current settings in the dialog.
Reply - The successful or failed result will be updated to this static text control.
Ping Test - Click to verify that the TCP/IP address entered into the boxes can be accessed using a
ping, an appropriate message box will appear as to the result.

[Page 11]
ATQMS-DRVR-DOC-MOD_EMC_new.docx
P a g e |
Backoff count (mSec) … (Default=2) After the backoff-count is consecutively exceeded the
driver will enter a backoff mode, rejecting any further reads or writes on all channels until the period
is exceeded, then one is allowed through to test for resumption , if it still fails then the driver will
re-enter the backoff period again.
PLEASE NOTE
Please note setting backoff count to too high a value will negate the usefulness , recommended &lt;
10 , remember timeouts and retries are also taken into account
4.2.2. Byte Ordering
Reverse Modbus coil MSB/LSB ordering when scanning them into integers - If Integer or
Real Agents are scanned to coil(0xxxxx) or input(1xxxxx) region and the result appears jumbled,
use this setting to reverse the ordering and swap the endian order.
Force 16bit boundary justification. - If (checked - default) the driver will force Integer or Real
Agents scanned to coil(0xxxxx) or input(1xxxxx) region to be mapped into 16 bit word boundaries.
Reverse MSByte/LSByte ordering when scanning Holding register bits into Booleans. -
before unpacking to Boolean Agents the word data returned from a holding register is first byte
swapped.
Swap byte ordering on Strings Agents - Toggle to change the byte order of each word that the
string occupies, for example &quot;EHLL1O&quot;   &quot;HELLO1&quot; .
Swap word&#x27;s byte order- Toggle to change the byte order of word 16 bit register results.
Swap LONG word ordering - Toggle to change the word order of long 32 bit register results.
Swap floating-point value ordering - Toggle to change the word order of floating 32 bit register
results. Must be selected for communication to all genuine Modicon equipment.
4.2.3. General
if using a slow and noisy media or getting timeouts. This option may be incompatible with simple
Optimize scanning of Coils and relays to only scan the exact number of elements - turn
on this option to prevent the driver from reading multiples of 8 bits (at least 1 byte), and instead
read only the required number of bits.
Use function6 (Write Single Holding Register) - (Default = unchecked) This will use function
06 to write single registers, instead of writing one register using multiple register write function,
some PLCs only support function 06.
Insert spaces for non-printable characters in strings - (Default = checked) This will change
any character that is less than a space &quot; &quot; 0x20 and greater than &quot;~&quot; 0x7e. These are referred to as

[Page 12]
ATQMS-DRVR-DOC-MOD_EMC_new.docx
P a g e |
non-printable and can cause load and save problems in the wgp file. (Opt-out if previous functionality
is needed).
Detailed debugging information - (Default = unchecked) This causes the driver to add more
debugging information to the datascope, such as data values and more specific information relating
to each protocol message.
Use IEC Standard Addressing - (Default = checked) If checked it will enable the driver to use
IEC addressing when validating, for example %MW0 instead of 400001. %MW0 = 400001.
Address 255 Padding required - (Default = checked) If checked it will force the driver to use a
16-bit address word prefixed with a 0xFF pad byte when the address is larger than 254 decimal
value.
See Address padding below for examples.
Use Modbus serial encapsulation in TCP/IP - (Default = unchecked) If checked it will remove
the data portion of the IP packet and sent to a dumb TCP to serial convertor/gateway where the
data portion is simple retransmitted on its serial bus.

[Page 22]
ATQMS-DRVR-DOC-MOD_EMC_new.docx
P a g e |
7. General Notes and Troubleshooting
7.1.
Contact Details
Phone: +27 11 658-8100
7.2.
For additional information, please refer to our Knowledgebase website:
Latest Drivers topics - Features, discussions, tips, tricks, questions, problems and feedback
(adroittechnologiesautomation.com)
7.3.
PLC Exception Codes
These codes are returned by the PLC. Some action either in scan configuration, driver setup
parameters or hardware configuration may be needed to rectify the problem.
Hex code
Meaning
0x1
Illegal Function
The function code received in the query is not an allowable
action for the slave.
0x2
Illegal Data Address
The data address received is not an allowable address for the
slave.
0x3
Illegal Data value
A value contained in the query data field is not an allowable
value for the slave.
0x4
Slave Device failure
Unrecoverable error occurred in the slave while processing
the request.
0x5
This response is returned if the slave is processing the
request but will take a long time; this is to prevent the
master from timing out.
0x6
Slave device busy
Re-transmit the command later when the slave is not busy.
0x7
Negative acknowledge
Slave cannot perform a programming function requested.
0x8
Memory Parity error
The slave may require service. This error may occur when a
request is made to read extended memory and a parity error
is detected in the memory.
0xA
Gateway Path un-available
The remote device on a Modbus plus + network did not
respond to the gateway in time, this may occurs if a device
routes through the gateway onto a different network and is
no longer connected.
0xB
Gateway Target failed to
respond.
The remote device did not respond to the gateway in time,
this occurs if a device routes through a gateway onto a
different network such as RS485 and is no longer connected.</pre>
</details>


<script>
(function() {
  function refToDrivers(ref) {
    return /drivers\.html([?#]|$)/i.test(ref || "");
  }
  function setBack() {
    var link = document.getElementById("backLink");
    if (!link) return;
    if (!document.referrer) {
      link.textContent = "← Back to Drivers";
      link.href = "../drivers.html";
    } else if (refToDrivers(document.referrer)) {
      link.textContent = "← Back to Drivers";
      link.href = "../drivers.html";
    } else {
      link.textContent = "← Back to Help Index";
      link.href = "../index.html";
    }
    if (document.referrer) {
      link.addEventListener("click", function(ev) {
        ev.preventDefault();
        try { history.back(); } catch (e) {
          window.location.href = link.getAttribute("href");
        }
      });
    }
  }
  setBack();
})();
</script>

<script id="help-hilite">
(function() {
  function getParam(name) {
    try {
      var u = new URL(window.location.href);
      return u.searchParams.get(name) || "";
    } catch (e) {
      return "";
    }
  }

  function escapeRegExp(s) {
    return s.replace(/[.*+?^${}()|[\]\\]/g, '\\$&');
  }

  function highlight(root, term) {
    if (!term || term.length < 2) return;
    var rx = new RegExp(escapeRegExp(term), "gi");
    var walker = document.createTreeWalker(root, NodeFilter.SHOW_TEXT, {
      acceptNode: function(node) {
        if (!node.nodeValue || !node.nodeValue.trim()) return NodeFilter.FILTER_REJECT;
        var p = node.parentNode;
        if (!p) return NodeFilter.FILTER_REJECT;
        var tag = (p.tagName || "").toUpperCase();
        if (tag === "SCRIPT" || tag === "STYLE" || tag === "MARK") return NodeFilter.FILTER_REJECT;
        if (p.closest && p.closest("mark")) return NodeFilter.FILTER_REJECT;
        return NodeFilter.FILTER_ACCEPT;
      }
    }, false);

    var nodes = [];
    var n, count = 0;
    while ((n = walker.nextNode()) && count < 2000) {
      nodes.push(n); count++;
    }

    nodes.forEach(function(textNode) {
      var text = textNode.nodeValue;
      if (!rx.test(text)) return;
      rx.lastIndex = 0;

      var frag = document.createDocumentFragment();
      var last = 0;
      var m;
      while ((m = rx.exec(text)) !== null) {
        var start = m.index;
        var end = start + m[0].length;
        if (start > last) frag.appendChild(document.createTextNode(text.slice(last, start)));
        var mark = document.createElement("mark");
        mark.textContent = text.slice(start, end);
        frag.appendChild(mark);
        last = end;
        if (frag.childNodes.length > 200) break;
      }
      if (last < text.length) frag.appendChild(document.createTextNode(text.slice(last)));
      if (frag.childNodes.length) textNode.parentNode.replaceChild(frag, textNode);
    });
  }

  function apply() {
    var q = getParam("q");
    if (!q) return;
    q = q.trim();
    if (!q) return;

    var parts = q.split(/\s+/).filter(function(x) { return x.length >= 3; }).slice(0, 5);
    if (!parts.length) return;

    parts.forEach(function(p) {
      highlight(document.body, p);
    });
  }

  if (document.readyState === "loading") {
    document.addEventListener("DOMContentLoaded", apply);
  } else {
    apply();
  }
})();
</script>
<script>
(function() {
  var storageKey = "help_theme";
  function preferredTheme() {
    try {
      return window.matchMedia && window.matchMedia("(prefers-color-scheme: dark)").matches ? "dark" : "light";
    } catch (e) {
      return "light";
    }
  }
  function applyTheme(t) {
    if (t === "dark" || t === "light") {
      document.documentElement.setAttribute("data-theme", t);
    } else {
      document.documentElement.removeAttribute("data-theme");
    }
  }
  function getSaved() {
    try { return localStorage.getItem(storageKey) || ""; } catch (e) { return ""; }
  }
  function setSaved(t) {
    try { localStorage.setItem(storageKey, t); } catch (e) {}
  }
  function currentTheme() {
    return document.documentElement.getAttribute("data-theme") || preferredTheme();
  }
  function updateLabels() {
    var cur = currentTheme();
    var label = (cur === "dark") ? "Light mode" : "Dark mode";
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.textContent = label;
    });
  }
  function toggleTheme() {
    var cur = currentTheme();
    var next = (cur === "dark") ? "light" : "dark";
    applyTheme(next);
    setSaved(next);
    updateLabels();
  }
  function bind() {
    document.querySelectorAll(".theme-toggle").forEach(function(btn) {
      btn.addEventListener("click", function() {
        toggleTheme();
      });
    });
    updateLabels();
  }
  var saved = getSaved();
  applyTheme(saved || preferredTheme());
  if (document.readyState === "loading") {
    document.addEventListener("DOMContentLoaded", bind);
  } else {
    bind();
  }
})();
</script>

</body>
</html>
